clear
New circuit.psu_13_node_feeder
~ basekv=115 pu=1.00 phases=3 bus1=SourceBus
~ Angle=30
~ MVAsc3=20000 MVASC1=21000

// Feeder Head xfmrs config:
New XfmrCode.SubXfmr Phases=3 Windings=2  XHL=(8 1000 /)
~ wdg=1 conn=delta kv=115  kva=100000  %r=(.5 1000 /)
~ wdg=2 conn=wye   kv=4.16 kva=100000  %r=(.5 1000 /)

New XfmrCode.FdrXfmr Phases=3   Windings=2  XHL=2  %NoLoadLoss=0.6 %imag=1.1
~ wdg=1 conn=Wye kv=4.16   kva=10000   %r=.55
~ wdg=2 conn=Wye kv=0.480  kva=10000   %r=.55

New XfmrCode.RegLeg  phases=1 xhl=0.01 kvas=[10000 10000] kvs=[2.4 2.4] %LoadLoss=0.01


//Sub Xfmr:
New Transformer.trans_source_N650 XfmrCode=SubXfmr Buses=[SourceBus N650]
New Transformer.XFM1 XfmrCode=FdrXfmr Buses=[N633 N634]

//Reg legs:
New Transformer.Reg1 XfmrCode=RegLeg Bank=Reg Buses=[N650.1 RG60.1]
New Transformer.Reg2 XfmrCode=RegLeg Bank=Reg Buses=[N650.2 RG60.2]
New Transformer.Reg3 XfmrCode=RegLeg Bank=Reg Buses=[N650.3 RG60.3]

//Reg Controls

new regcontrol.Reg1  transformer=Reg1 winding=2  vreg=122  band=2  ptratio=20 ctprim=700  R=3   X=9 
new regcontrol.Reg2  transformer=Reg2 winding=2  vreg=122  band=2  ptratio=20 ctprim=700  R=3   X=9 
new regcontrol.Reg3  transformer=Reg3 winding=2  vreg=122  band=2  ptratio=20 ctprim=700  R=3   X=9


// Line codes:
New Linecode.2P_OH_Code0 units=km nphases=2
~ rmatrix = [0.086666667 | 0.02907197  0.087405303]
~ xmatrix = [0.204166667 | 0.072897727  0.201723485]
~ cmatrix = [2.569829596 | -0.52995137  2.597460011]

New Linecode.3P_OH_Code1 units=km nphases=3
~ rmatrix = [0.086666667 | 0.029545455 0.088371212 | 0.02907197 0.029924242 0.087405303]
~ xmatrix = [0.204166667 | 0.095018939 0.198522727 | 0.072897727 0.080227273 0.201723485]
~ cmatrix = [2.851710072 | -0.920293787  3.004631862 | -0.350755566  -0.585011253 2.71134756]


New Linecode.2P_OH_Code2 units=km nphases=2
~ rmatrix = [0.086666667 | 0.02907197  0.087405303]
~ xmatrix = [0.204166667 | 0.072897727  0.201723485]
~ cmatrix = [2.569829596 | -0.52995137  2.597460011]

New Linecode.1P_OH_Code3 units=km nphases=1
~ rmatrix = [0.251742424]
~ xmatrix = [0.255208333]
~ cmatrix = [2.270366128]


New Linecode.1P_UG_Code4 units=km nphases=1
~ rmatrix = [0.251742424]
~ xmatrix = [0.255208333]
~ cmatrix = [2.270366128]

New Linecode.3P_UG_Code5 units=km nphases=3
~ rmatrix = [0.086666667 | 0.029545455 0.088371212 | 0.02907197 0.029924242 0.087405303]
~ xmatrix = [0.204166667 | 0.095018939 0.198522727 | 0.072897727 0.080227273 0.201723485]
~ cmatrix = [2.851710072 | -0.920293787  3.004631862 | -0.350755566  -0.585011253 2.71134756]

New Linecode.3P_OH_Code6 units=km nphases=3
~ rmatrix = [0.086666667 | 0.029545455 0.088371212 | 0.02907197 0.029924242 0.087405303]
~ xmatrix = [0.204166667 | 0.095018939 0.198522727 | 0.072897727 0.080227273 0.201723485]
~ cmatrix = [2.851710072 | -0.920293787  3.004631862 | -0.350755566  -0.585011253 2.71134756]

New Linecode.3P_Code7 units=km nphases=3
~ rmatrix = [0.086666667 | 0.029545455 0.088371212 | 0.02907197 0.029924242 0.087405303]
~ xmatrix = [0.204166667 | 0.095018939 0.198522727 | 0.072897727 0.080227273 0.201723485]
~ cmatrix = [2.851710072 | -0.920293787  3.004631862 | -0.350755566  -0.585011253 2.71134756]

New Linecode.1P_OH_Code8 units=km nphases=1
~ rmatrix = [0.251742424]
~ xmatrix = [0.255208333]
~ cmatrix = [2.270366128]

New Linecode.1P_OH_Code9 units=km nphases=1
~ rmatrix = [0.251742424]
~ xmatrix = [0.255208333]
~ cmatrix = [2.270366128]

New Linecode.2P_Code10 units=km nphases=2
~ rmatrix = [0.086666667 | 0.02907197  0.087405303]
~ xmatrix = [0.204166667 | 0.072897727  0.201723485]
~ cmatrix = [2.569829596 | -0.52995137  2.597460011]


// Line Objects:
New Line.OL630-632 Units=km Length=0.6096
~ bus1=RG60.1.2.3
~ bus2=N632.1.2.3 switch=n  phases=3 Linecode=3P_OH_Code1

New Line.OL632-645 Units=km Length=0.1524
~ bus1=N632.2.3
~ bus2=N645.2.3 switch=n  phases=2 Linecode=2P_OH_Code0

New Line.OL645-646 Units=km Length=0.09144
~ bus1=N645.2.3
~ bus2=N646.2.3 switch=n  phases=2 Linecode=2P_OH_Code0

New Line.OL632-6321 Units=km Length=0.1524
~ bus1=N632.1.2.3
~ bus2=N6321.1.2.3 switch=n  phases=3 Linecode=3P_OH_Code1

New Line.OL6321-671 Units=km Length=0.457
~ bus1=N6321.1.2.3
~ bus2=N671.1.2.3 switch=n  phases=3 Linecode=3P_OH_Code1

New Line.OL671-680 Units=km Length=0.3048
~ bus1=N671.1.2.3
~ bus2=N680.1.2.3 switch=n  phases=3 Linecode=3P_OH_Code1

New Line.OL671-684 Units=km Length=0.09144
~ bus1=N671.1.3
~ bus2=N684.1.3 switch=n  phases=2 Linecode=2P_OH_Code2

New Line.ol684611 Units=km Length=0.09144
~ bus1=N684.3
~ bus2=N611.3 phases=1 Linecode=1P_OH_Code3

New Line.UL684-652 Units=km Length=0.24384
~ bus1=N684.1
~ bus2=N652.1 switch=n  phases=1 Linecode=1P_UG_Code4

New Line.UL692-675 Units=km Length=0.1524
~ bus1=N692.1.2.3
~ bus2=N675.1.2.3 switch=n  phases=3 Linecode=3P_UG_Code5

New Line.UL632-633 Units=km Length=0.1524
~ bus1=N632.1.2.3
~ bus2=N633.1.2.3 switch=n  phases=3 Linecode=3P_OH_Code6

New Line.S671-692 Units=km Length=0.001
~ bus1=N671.1.2.3
~ bus2=N692.1.2.3 switch=n phases=3 Linecode=3P_Code7

New Line.OL_652_A length=50 units=ft
~ bus1=N652.1
~ bus2=meter_652_A.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.OL_611_C length=50 units=ft
~ bus1=N611.3
~ bus2=meter_611_C.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.OL_684_A length=50 units=ft
~ bus1=N684.1
~ bus2=meter_684_A.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.OL_684_C length=50 units=ft
~ bus1=N684.3
~ bus2=meter_684_C.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.OL_645_B length=50 units=ft
~ bus1=N645.2
~ bus2=meter_645_B.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.OL_645_C length=50 units=ft
~ bus1=N645.3
~ bus2=meter_645_C.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.OL_633_A length=50 units=ft
~ bus1=N633.1
~ bus2=meter_633_A.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.OL_633_B length=50 units=ft
~ bus1=N633.2
~ bus2=meter_633_B.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.OL_633_C length=50 units=ft
~ bus1=N633.3
~ bus2=meter_633_C.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.OL_632_A length=50 units=ft
~ bus1=N632.1
~ bus2=meter_632_A.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.OL_632_B length=50 units=ft
~ bus1=N632.2
~ bus2=meter_632_B.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.OL_632_C length=50 units=ft
~ bus1=N632.3
~ bus2=meter_632_C.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.OL_692_A length=50 units=ft
~ bus1=N692.1
~ bus2=meter_692_A.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.OL_692_B length=50 units=ft
~ bus1=N692.2
~ bus2=meter_692_B.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.OL_692_C length=50 units=ft
~ bus1=N692.3
~ bus2=meter_692_C.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.OL_675_A length=50 units=ft
~ bus1=N675.1
~ bus2=meter_675_A.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.OL_675_B length=50 units=ft
~ bus1=N675.2
~ bus2=meter_675_B.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.OL_675_C length=50 units=ft
~ bus1=N675.3
~ bus2=meter_675_C.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.OL_671_A length=50 units=ft
~ bus1=N671.1
~ bus2=meter_671_A.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.OL_671_B length=50 units=ft
~ bus1=N671.2
~ bus2=meter_671_B.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.OL_671_C length=50 units=ft
~ bus1=N671.3
~ bus2=meter_671_C.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.OL_680_A length=50 units=ft
~ bus1=N680.1
~ bus2=meter_680_A.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.OL_680_B length=50 units=ft
~ bus1=N680.2
~ bus2=meter_680_B.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.OL_680_C length=50 units=ft
~ bus1=N680.3
~ bus2=meter_680_C.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.OL_652_a_1 length=50 units=ft
~ bus1=meter_652_A.1
~ bus2=xfmr_meter_652_a_1.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_652_a_h_1 length=50 units=ft
~ bus1=trip_node_652_a_1.1.2
~ bus2=tlx_652_a_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_2 length=50 units=ft
~ bus1=trip_node_652_a_1.1.2
~ bus2=tlx_652_a_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_3 length=50 units=ft
~ bus1=trip_node_652_a_1.1.2
~ bus2=tlx_652_a_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_4 length=50 units=ft
~ bus1=trip_node_652_a_1.1.2
~ bus2=tlx_652_a_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_5 length=50 units=ft
~ bus1=trip_node_652_a_1.1.2
~ bus2=tlx_652_a_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_6 length=50 units=ft
~ bus1=trip_node_652_a_1.1.2
~ bus2=tlx_652_a_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_7 length=50 units=ft
~ bus1=trip_node_652_a_1.1.2
~ bus2=tlx_652_a_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_8 length=50 units=ft
~ bus1=trip_node_652_a_1.1.2
~ bus2=tlx_652_a_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_652_a_2 length=50 units=ft
~ bus1=meter_652_A.1
~ bus2=xfmr_meter_652_a_2.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_652_a_h_9 length=50 units=ft
~ bus1=trip_node_652_a_2.1.2
~ bus2=tlx_652_a_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_10 length=50 units=ft
~ bus1=trip_node_652_a_2.1.2
~ bus2=tlx_652_a_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_11 length=50 units=ft
~ bus1=trip_node_652_a_2.1.2
~ bus2=tlx_652_a_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_12 length=50 units=ft
~ bus1=trip_node_652_a_2.1.2
~ bus2=tlx_652_a_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_13 length=50 units=ft
~ bus1=trip_node_652_a_2.1.2
~ bus2=tlx_652_a_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_14 length=50 units=ft
~ bus1=trip_node_652_a_2.1.2
~ bus2=tlx_652_a_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_15 length=50 units=ft
~ bus1=trip_node_652_a_2.1.2
~ bus2=tlx_652_a_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_16 length=50 units=ft
~ bus1=trip_node_652_a_2.1.2
~ bus2=tlx_652_a_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_652_a_3 length=50 units=ft
~ bus1=meter_652_A.1
~ bus2=xfmr_meter_652_a_3.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_652_a_h_17 length=50 units=ft
~ bus1=trip_node_652_a_3.1.2
~ bus2=tlx_652_a_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_18 length=50 units=ft
~ bus1=trip_node_652_a_3.1.2
~ bus2=tlx_652_a_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_19 length=50 units=ft
~ bus1=trip_node_652_a_3.1.2
~ bus2=tlx_652_a_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_20 length=50 units=ft
~ bus1=trip_node_652_a_3.1.2
~ bus2=tlx_652_a_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_21 length=50 units=ft
~ bus1=trip_node_652_a_3.1.2
~ bus2=tlx_652_a_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_22 length=50 units=ft
~ bus1=trip_node_652_a_3.1.2
~ bus2=tlx_652_a_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_23 length=50 units=ft
~ bus1=trip_node_652_a_3.1.2
~ bus2=tlx_652_a_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_24 length=50 units=ft
~ bus1=trip_node_652_a_3.1.2
~ bus2=tlx_652_a_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_652_a_4 length=50 units=ft
~ bus1=meter_652_A.1
~ bus2=xfmr_meter_652_a_4.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_652_a_h_25 length=50 units=ft
~ bus1=trip_node_652_a_4.1.2
~ bus2=tlx_652_a_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_26 length=50 units=ft
~ bus1=trip_node_652_a_4.1.2
~ bus2=tlx_652_a_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_27 length=50 units=ft
~ bus1=trip_node_652_a_4.1.2
~ bus2=tlx_652_a_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_28 length=50 units=ft
~ bus1=trip_node_652_a_4.1.2
~ bus2=tlx_652_a_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_29 length=50 units=ft
~ bus1=trip_node_652_a_4.1.2
~ bus2=tlx_652_a_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_30 length=50 units=ft
~ bus1=trip_node_652_a_4.1.2
~ bus2=tlx_652_a_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_31 length=50 units=ft
~ bus1=trip_node_652_a_4.1.2
~ bus2=tlx_652_a_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_32 length=50 units=ft
~ bus1=trip_node_652_a_4.1.2
~ bus2=tlx_652_a_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_652_a_5 length=50 units=ft
~ bus1=meter_652_A.1
~ bus2=xfmr_meter_652_a_5.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_652_a_h_33 length=50 units=ft
~ bus1=trip_node_652_a_5.1.2
~ bus2=tlx_652_a_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_34 length=50 units=ft
~ bus1=trip_node_652_a_5.1.2
~ bus2=tlx_652_a_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_35 length=50 units=ft
~ bus1=trip_node_652_a_5.1.2
~ bus2=tlx_652_a_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_36 length=50 units=ft
~ bus1=trip_node_652_a_5.1.2
~ bus2=tlx_652_a_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_37 length=50 units=ft
~ bus1=trip_node_652_a_5.1.2
~ bus2=tlx_652_a_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_38 length=50 units=ft
~ bus1=trip_node_652_a_5.1.2
~ bus2=tlx_652_a_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_39 length=50 units=ft
~ bus1=trip_node_652_a_5.1.2
~ bus2=tlx_652_a_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_a_h_40 length=50 units=ft
~ bus1=trip_node_652_a_5.1.2
~ bus2=tlx_652_a_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_611_c_1 length=50 units=ft
~ bus1=meter_611_C.3
~ bus2=xfmr_meter_611_c_1.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_611_c_h_1 length=50 units=ft
~ bus1=trip_node_611_c_1.1.2
~ bus2=tlx_611_c_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_2 length=50 units=ft
~ bus1=trip_node_611_c_1.1.2
~ bus2=tlx_611_c_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_3 length=50 units=ft
~ bus1=trip_node_611_c_1.1.2
~ bus2=tlx_611_c_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_4 length=50 units=ft
~ bus1=trip_node_611_c_1.1.2
~ bus2=tlx_611_c_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_5 length=50 units=ft
~ bus1=trip_node_611_c_1.1.2
~ bus2=tlx_611_c_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_6 length=50 units=ft
~ bus1=trip_node_611_c_1.1.2
~ bus2=tlx_611_c_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_7 length=50 units=ft
~ bus1=trip_node_611_c_1.1.2
~ bus2=tlx_611_c_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_8 length=50 units=ft
~ bus1=trip_node_611_c_1.1.2
~ bus2=tlx_611_c_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_611_c_2 length=50 units=ft
~ bus1=meter_611_C.3
~ bus2=xfmr_meter_611_c_2.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_611_c_h_9 length=50 units=ft
~ bus1=trip_node_611_c_2.1.2
~ bus2=tlx_611_c_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_10 length=50 units=ft
~ bus1=trip_node_611_c_2.1.2
~ bus2=tlx_611_c_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_11 length=50 units=ft
~ bus1=trip_node_611_c_2.1.2
~ bus2=tlx_611_c_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_12 length=50 units=ft
~ bus1=trip_node_611_c_2.1.2
~ bus2=tlx_611_c_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_13 length=50 units=ft
~ bus1=trip_node_611_c_2.1.2
~ bus2=tlx_611_c_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_14 length=50 units=ft
~ bus1=trip_node_611_c_2.1.2
~ bus2=tlx_611_c_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_15 length=50 units=ft
~ bus1=trip_node_611_c_2.1.2
~ bus2=tlx_611_c_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_16 length=50 units=ft
~ bus1=trip_node_611_c_2.1.2
~ bus2=tlx_611_c_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_611_c_3 length=50 units=ft
~ bus1=meter_611_C.3
~ bus2=xfmr_meter_611_c_3.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_611_c_h_17 length=50 units=ft
~ bus1=trip_node_611_c_3.1.2
~ bus2=tlx_611_c_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_18 length=50 units=ft
~ bus1=trip_node_611_c_3.1.2
~ bus2=tlx_611_c_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_19 length=50 units=ft
~ bus1=trip_node_611_c_3.1.2
~ bus2=tlx_611_c_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_20 length=50 units=ft
~ bus1=trip_node_611_c_3.1.2
~ bus2=tlx_611_c_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_21 length=50 units=ft
~ bus1=trip_node_611_c_3.1.2
~ bus2=tlx_611_c_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_22 length=50 units=ft
~ bus1=trip_node_611_c_3.1.2
~ bus2=tlx_611_c_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_23 length=50 units=ft
~ bus1=trip_node_611_c_3.1.2
~ bus2=tlx_611_c_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_24 length=50 units=ft
~ bus1=trip_node_611_c_3.1.2
~ bus2=tlx_611_c_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_611_c_4 length=50 units=ft
~ bus1=meter_611_C.3
~ bus2=xfmr_meter_611_c_4.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_611_c_h_25 length=50 units=ft
~ bus1=trip_node_611_c_4.1.2
~ bus2=tlx_611_c_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_26 length=50 units=ft
~ bus1=trip_node_611_c_4.1.2
~ bus2=tlx_611_c_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_27 length=50 units=ft
~ bus1=trip_node_611_c_4.1.2
~ bus2=tlx_611_c_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_28 length=50 units=ft
~ bus1=trip_node_611_c_4.1.2
~ bus2=tlx_611_c_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_29 length=50 units=ft
~ bus1=trip_node_611_c_4.1.2
~ bus2=tlx_611_c_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_30 length=50 units=ft
~ bus1=trip_node_611_c_4.1.2
~ bus2=tlx_611_c_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_31 length=50 units=ft
~ bus1=trip_node_611_c_4.1.2
~ bus2=tlx_611_c_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_32 length=50 units=ft
~ bus1=trip_node_611_c_4.1.2
~ bus2=tlx_611_c_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_611_c_5 length=50 units=ft
~ bus1=meter_611_C.3
~ bus2=xfmr_meter_611_c_5.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_611_c_h_33 length=50 units=ft
~ bus1=trip_node_611_c_5.1.2
~ bus2=tlx_611_c_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_34 length=50 units=ft
~ bus1=trip_node_611_c_5.1.2
~ bus2=tlx_611_c_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_35 length=50 units=ft
~ bus1=trip_node_611_c_5.1.2
~ bus2=tlx_611_c_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_36 length=50 units=ft
~ bus1=trip_node_611_c_5.1.2
~ bus2=tlx_611_c_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_37 length=50 units=ft
~ bus1=trip_node_611_c_5.1.2
~ bus2=tlx_611_c_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_38 length=50 units=ft
~ bus1=trip_node_611_c_5.1.2
~ bus2=tlx_611_c_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_39 length=50 units=ft
~ bus1=trip_node_611_c_5.1.2
~ bus2=tlx_611_c_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_c_h_40 length=50 units=ft
~ bus1=trip_node_611_c_5.1.2
~ bus2=tlx_611_c_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_c_1 length=50 units=ft
~ bus1=meter_684_C.3
~ bus2=xfmr_meter_684_c_1.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_684_c_h_1 length=50 units=ft
~ bus1=trip_node_684_c_1.1.2
~ bus2=tlx_684_c_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_2 length=50 units=ft
~ bus1=trip_node_684_c_1.1.2
~ bus2=tlx_684_c_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_3 length=50 units=ft
~ bus1=trip_node_684_c_1.1.2
~ bus2=tlx_684_c_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_4 length=50 units=ft
~ bus1=trip_node_684_c_1.1.2
~ bus2=tlx_684_c_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_5 length=50 units=ft
~ bus1=trip_node_684_c_1.1.2
~ bus2=tlx_684_c_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_6 length=50 units=ft
~ bus1=trip_node_684_c_1.1.2
~ bus2=tlx_684_c_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_7 length=50 units=ft
~ bus1=trip_node_684_c_1.1.2
~ bus2=tlx_684_c_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_8 length=50 units=ft
~ bus1=trip_node_684_c_1.1.2
~ bus2=tlx_684_c_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_c_2 length=50 units=ft
~ bus1=meter_684_C.3
~ bus2=xfmr_meter_684_c_2.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_684_c_h_9 length=50 units=ft
~ bus1=trip_node_684_c_2.1.2
~ bus2=tlx_684_c_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_10 length=50 units=ft
~ bus1=trip_node_684_c_2.1.2
~ bus2=tlx_684_c_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_11 length=50 units=ft
~ bus1=trip_node_684_c_2.1.2
~ bus2=tlx_684_c_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_12 length=50 units=ft
~ bus1=trip_node_684_c_2.1.2
~ bus2=tlx_684_c_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_13 length=50 units=ft
~ bus1=trip_node_684_c_2.1.2
~ bus2=tlx_684_c_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_14 length=50 units=ft
~ bus1=trip_node_684_c_2.1.2
~ bus2=tlx_684_c_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_15 length=50 units=ft
~ bus1=trip_node_684_c_2.1.2
~ bus2=tlx_684_c_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_16 length=50 units=ft
~ bus1=trip_node_684_c_2.1.2
~ bus2=tlx_684_c_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_c_3 length=50 units=ft
~ bus1=meter_684_C.3
~ bus2=xfmr_meter_684_c_3.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_684_c_h_17 length=50 units=ft
~ bus1=trip_node_684_c_3.1.2
~ bus2=tlx_684_c_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_18 length=50 units=ft
~ bus1=trip_node_684_c_3.1.2
~ bus2=tlx_684_c_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_19 length=50 units=ft
~ bus1=trip_node_684_c_3.1.2
~ bus2=tlx_684_c_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_20 length=50 units=ft
~ bus1=trip_node_684_c_3.1.2
~ bus2=tlx_684_c_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_21 length=50 units=ft
~ bus1=trip_node_684_c_3.1.2
~ bus2=tlx_684_c_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_22 length=50 units=ft
~ bus1=trip_node_684_c_3.1.2
~ bus2=tlx_684_c_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_23 length=50 units=ft
~ bus1=trip_node_684_c_3.1.2
~ bus2=tlx_684_c_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_24 length=50 units=ft
~ bus1=trip_node_684_c_3.1.2
~ bus2=tlx_684_c_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_c_4 length=50 units=ft
~ bus1=meter_684_C.3
~ bus2=xfmr_meter_684_c_4.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_684_c_h_25 length=50 units=ft
~ bus1=trip_node_684_c_4.1.2
~ bus2=tlx_684_c_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_26 length=50 units=ft
~ bus1=trip_node_684_c_4.1.2
~ bus2=tlx_684_c_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_27 length=50 units=ft
~ bus1=trip_node_684_c_4.1.2
~ bus2=tlx_684_c_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_28 length=50 units=ft
~ bus1=trip_node_684_c_4.1.2
~ bus2=tlx_684_c_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_29 length=50 units=ft
~ bus1=trip_node_684_c_4.1.2
~ bus2=tlx_684_c_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_30 length=50 units=ft
~ bus1=trip_node_684_c_4.1.2
~ bus2=tlx_684_c_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_31 length=50 units=ft
~ bus1=trip_node_684_c_4.1.2
~ bus2=tlx_684_c_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_32 length=50 units=ft
~ bus1=trip_node_684_c_4.1.2
~ bus2=tlx_684_c_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_c_5 length=50 units=ft
~ bus1=meter_684_C.3
~ bus2=xfmr_meter_684_c_5.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_684_c_h_33 length=50 units=ft
~ bus1=trip_node_684_c_5.1.2
~ bus2=tlx_684_c_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_34 length=50 units=ft
~ bus1=trip_node_684_c_5.1.2
~ bus2=tlx_684_c_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_35 length=50 units=ft
~ bus1=trip_node_684_c_5.1.2
~ bus2=tlx_684_c_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_36 length=50 units=ft
~ bus1=trip_node_684_c_5.1.2
~ bus2=tlx_684_c_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_37 length=50 units=ft
~ bus1=trip_node_684_c_5.1.2
~ bus2=tlx_684_c_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_38 length=50 units=ft
~ bus1=trip_node_684_c_5.1.2
~ bus2=tlx_684_c_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_39 length=50 units=ft
~ bus1=trip_node_684_c_5.1.2
~ bus2=tlx_684_c_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_c_h_40 length=50 units=ft
~ bus1=trip_node_684_c_5.1.2
~ bus2=tlx_684_c_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_a_1 length=50 units=ft
~ bus1=meter_684_A.1
~ bus2=xfmr_meter_684_a_1.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_684_a_h_1 length=50 units=ft
~ bus1=trip_node_684_a_1.1.2
~ bus2=tlx_684_a_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_2 length=50 units=ft
~ bus1=trip_node_684_a_1.1.2
~ bus2=tlx_684_a_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_3 length=50 units=ft
~ bus1=trip_node_684_a_1.1.2
~ bus2=tlx_684_a_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_4 length=50 units=ft
~ bus1=trip_node_684_a_1.1.2
~ bus2=tlx_684_a_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_5 length=50 units=ft
~ bus1=trip_node_684_a_1.1.2
~ bus2=tlx_684_a_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_6 length=50 units=ft
~ bus1=trip_node_684_a_1.1.2
~ bus2=tlx_684_a_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_7 length=50 units=ft
~ bus1=trip_node_684_a_1.1.2
~ bus2=tlx_684_a_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_8 length=50 units=ft
~ bus1=trip_node_684_a_1.1.2
~ bus2=tlx_684_a_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_a_2 length=50 units=ft
~ bus1=meter_684_A.1
~ bus2=xfmr_meter_684_a_2.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_684_a_h_9 length=50 units=ft
~ bus1=trip_node_684_a_2.1.2
~ bus2=tlx_684_a_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_10 length=50 units=ft
~ bus1=trip_node_684_a_2.1.2
~ bus2=tlx_684_a_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_11 length=50 units=ft
~ bus1=trip_node_684_a_2.1.2
~ bus2=tlx_684_a_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_12 length=50 units=ft
~ bus1=trip_node_684_a_2.1.2
~ bus2=tlx_684_a_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_13 length=50 units=ft
~ bus1=trip_node_684_a_2.1.2
~ bus2=tlx_684_a_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_14 length=50 units=ft
~ bus1=trip_node_684_a_2.1.2
~ bus2=tlx_684_a_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_15 length=50 units=ft
~ bus1=trip_node_684_a_2.1.2
~ bus2=tlx_684_a_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_16 length=50 units=ft
~ bus1=trip_node_684_a_2.1.2
~ bus2=tlx_684_a_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_a_3 length=50 units=ft
~ bus1=meter_684_A.1
~ bus2=xfmr_meter_684_a_3.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_684_a_h_17 length=50 units=ft
~ bus1=trip_node_684_a_3.1.2
~ bus2=tlx_684_a_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_18 length=50 units=ft
~ bus1=trip_node_684_a_3.1.2
~ bus2=tlx_684_a_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_19 length=50 units=ft
~ bus1=trip_node_684_a_3.1.2
~ bus2=tlx_684_a_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_20 length=50 units=ft
~ bus1=trip_node_684_a_3.1.2
~ bus2=tlx_684_a_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_21 length=50 units=ft
~ bus1=trip_node_684_a_3.1.2
~ bus2=tlx_684_a_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_22 length=50 units=ft
~ bus1=trip_node_684_a_3.1.2
~ bus2=tlx_684_a_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_23 length=50 units=ft
~ bus1=trip_node_684_a_3.1.2
~ bus2=tlx_684_a_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_24 length=50 units=ft
~ bus1=trip_node_684_a_3.1.2
~ bus2=tlx_684_a_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_a_4 length=50 units=ft
~ bus1=meter_684_A.1
~ bus2=xfmr_meter_684_a_4.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_684_a_h_25 length=50 units=ft
~ bus1=trip_node_684_a_4.1.2
~ bus2=tlx_684_a_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_26 length=50 units=ft
~ bus1=trip_node_684_a_4.1.2
~ bus2=tlx_684_a_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_27 length=50 units=ft
~ bus1=trip_node_684_a_4.1.2
~ bus2=tlx_684_a_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_28 length=50 units=ft
~ bus1=trip_node_684_a_4.1.2
~ bus2=tlx_684_a_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_29 length=50 units=ft
~ bus1=trip_node_684_a_4.1.2
~ bus2=tlx_684_a_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_30 length=50 units=ft
~ bus1=trip_node_684_a_4.1.2
~ bus2=tlx_684_a_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_31 length=50 units=ft
~ bus1=trip_node_684_a_4.1.2
~ bus2=tlx_684_a_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_32 length=50 units=ft
~ bus1=trip_node_684_a_4.1.2
~ bus2=tlx_684_a_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_a_5 length=50 units=ft
~ bus1=meter_684_A.1
~ bus2=xfmr_meter_684_a_5.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_684_a_h_33 length=50 units=ft
~ bus1=trip_node_684_a_5.1.2
~ bus2=tlx_684_a_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_34 length=50 units=ft
~ bus1=trip_node_684_a_5.1.2
~ bus2=tlx_684_a_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_35 length=50 units=ft
~ bus1=trip_node_684_a_5.1.2
~ bus2=tlx_684_a_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_36 length=50 units=ft
~ bus1=trip_node_684_a_5.1.2
~ bus2=tlx_684_a_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_37 length=50 units=ft
~ bus1=trip_node_684_a_5.1.2
~ bus2=tlx_684_a_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_38 length=50 units=ft
~ bus1=trip_node_684_a_5.1.2
~ bus2=tlx_684_a_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_39 length=50 units=ft
~ bus1=trip_node_684_a_5.1.2
~ bus2=tlx_684_a_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_a_h_40 length=50 units=ft
~ bus1=trip_node_684_a_5.1.2
~ bus2=tlx_684_a_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_b_1 length=50 units=ft
~ bus1=meter_645_B.2
~ bus2=xfmr_meter_645_b_1.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_645_b_h_1 length=50 units=ft
~ bus1=trip_node_645_b_1.1.2
~ bus2=tlx_645_b_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_2 length=50 units=ft
~ bus1=trip_node_645_b_1.1.2
~ bus2=tlx_645_b_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_3 length=50 units=ft
~ bus1=trip_node_645_b_1.1.2
~ bus2=tlx_645_b_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_4 length=50 units=ft
~ bus1=trip_node_645_b_1.1.2
~ bus2=tlx_645_b_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_5 length=50 units=ft
~ bus1=trip_node_645_b_1.1.2
~ bus2=tlx_645_b_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_6 length=50 units=ft
~ bus1=trip_node_645_b_1.1.2
~ bus2=tlx_645_b_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_7 length=50 units=ft
~ bus1=trip_node_645_b_1.1.2
~ bus2=tlx_645_b_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_8 length=50 units=ft
~ bus1=trip_node_645_b_1.1.2
~ bus2=tlx_645_b_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_b_2 length=50 units=ft
~ bus1=meter_645_B.2
~ bus2=xfmr_meter_645_b_2.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_645_b_h_9 length=50 units=ft
~ bus1=trip_node_645_b_2.1.2
~ bus2=tlx_645_b_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_10 length=50 units=ft
~ bus1=trip_node_645_b_2.1.2
~ bus2=tlx_645_b_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_11 length=50 units=ft
~ bus1=trip_node_645_b_2.1.2
~ bus2=tlx_645_b_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_12 length=50 units=ft
~ bus1=trip_node_645_b_2.1.2
~ bus2=tlx_645_b_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_13 length=50 units=ft
~ bus1=trip_node_645_b_2.1.2
~ bus2=tlx_645_b_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_14 length=50 units=ft
~ bus1=trip_node_645_b_2.1.2
~ bus2=tlx_645_b_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_15 length=50 units=ft
~ bus1=trip_node_645_b_2.1.2
~ bus2=tlx_645_b_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_16 length=50 units=ft
~ bus1=trip_node_645_b_2.1.2
~ bus2=tlx_645_b_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_b_3 length=50 units=ft
~ bus1=meter_645_B.2
~ bus2=xfmr_meter_645_b_3.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_645_b_h_17 length=50 units=ft
~ bus1=trip_node_645_b_3.1.2
~ bus2=tlx_645_b_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_18 length=50 units=ft
~ bus1=trip_node_645_b_3.1.2
~ bus2=tlx_645_b_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_19 length=50 units=ft
~ bus1=trip_node_645_b_3.1.2
~ bus2=tlx_645_b_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_20 length=50 units=ft
~ bus1=trip_node_645_b_3.1.2
~ bus2=tlx_645_b_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_21 length=50 units=ft
~ bus1=trip_node_645_b_3.1.2
~ bus2=tlx_645_b_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_22 length=50 units=ft
~ bus1=trip_node_645_b_3.1.2
~ bus2=tlx_645_b_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_23 length=50 units=ft
~ bus1=trip_node_645_b_3.1.2
~ bus2=tlx_645_b_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_24 length=50 units=ft
~ bus1=trip_node_645_b_3.1.2
~ bus2=tlx_645_b_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_b_4 length=50 units=ft
~ bus1=meter_645_B.2
~ bus2=xfmr_meter_645_b_4.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_645_b_h_25 length=50 units=ft
~ bus1=trip_node_645_b_4.1.2
~ bus2=tlx_645_b_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_26 length=50 units=ft
~ bus1=trip_node_645_b_4.1.2
~ bus2=tlx_645_b_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_27 length=50 units=ft
~ bus1=trip_node_645_b_4.1.2
~ bus2=tlx_645_b_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_28 length=50 units=ft
~ bus1=trip_node_645_b_4.1.2
~ bus2=tlx_645_b_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_29 length=50 units=ft
~ bus1=trip_node_645_b_4.1.2
~ bus2=tlx_645_b_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_30 length=50 units=ft
~ bus1=trip_node_645_b_4.1.2
~ bus2=tlx_645_b_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_31 length=50 units=ft
~ bus1=trip_node_645_b_4.1.2
~ bus2=tlx_645_b_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_32 length=50 units=ft
~ bus1=trip_node_645_b_4.1.2
~ bus2=tlx_645_b_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_b_5 length=50 units=ft
~ bus1=meter_645_B.2
~ bus2=xfmr_meter_645_b_5.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_645_b_h_33 length=50 units=ft
~ bus1=trip_node_645_b_5.1.2
~ bus2=tlx_645_b_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_34 length=50 units=ft
~ bus1=trip_node_645_b_5.1.2
~ bus2=tlx_645_b_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_35 length=50 units=ft
~ bus1=trip_node_645_b_5.1.2
~ bus2=tlx_645_b_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_36 length=50 units=ft
~ bus1=trip_node_645_b_5.1.2
~ bus2=tlx_645_b_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_37 length=50 units=ft
~ bus1=trip_node_645_b_5.1.2
~ bus2=tlx_645_b_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_38 length=50 units=ft
~ bus1=trip_node_645_b_5.1.2
~ bus2=tlx_645_b_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_39 length=50 units=ft
~ bus1=trip_node_645_b_5.1.2
~ bus2=tlx_645_b_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_b_h_40 length=50 units=ft
~ bus1=trip_node_645_b_5.1.2
~ bus2=tlx_645_b_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_c_1 length=50 units=ft
~ bus1=meter_645_C.3
~ bus2=xfmr_meter_645_c_1.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_645_c_h_1 length=50 units=ft
~ bus1=trip_node_645_c_1.1.2
~ bus2=tlx_645_c_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_2 length=50 units=ft
~ bus1=trip_node_645_c_1.1.2
~ bus2=tlx_645_c_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_3 length=50 units=ft
~ bus1=trip_node_645_c_1.1.2
~ bus2=tlx_645_c_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_4 length=50 units=ft
~ bus1=trip_node_645_c_1.1.2
~ bus2=tlx_645_c_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_5 length=50 units=ft
~ bus1=trip_node_645_c_1.1.2
~ bus2=tlx_645_c_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_6 length=50 units=ft
~ bus1=trip_node_645_c_1.1.2
~ bus2=tlx_645_c_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_7 length=50 units=ft
~ bus1=trip_node_645_c_1.1.2
~ bus2=tlx_645_c_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_8 length=50 units=ft
~ bus1=trip_node_645_c_1.1.2
~ bus2=tlx_645_c_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_c_2 length=50 units=ft
~ bus1=meter_645_C.3
~ bus2=xfmr_meter_645_c_2.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_645_c_h_9 length=50 units=ft
~ bus1=trip_node_645_c_2.1.2
~ bus2=tlx_645_c_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_10 length=50 units=ft
~ bus1=trip_node_645_c_2.1.2
~ bus2=tlx_645_c_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_11 length=50 units=ft
~ bus1=trip_node_645_c_2.1.2
~ bus2=tlx_645_c_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_12 length=50 units=ft
~ bus1=trip_node_645_c_2.1.2
~ bus2=tlx_645_c_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_13 length=50 units=ft
~ bus1=trip_node_645_c_2.1.2
~ bus2=tlx_645_c_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_14 length=50 units=ft
~ bus1=trip_node_645_c_2.1.2
~ bus2=tlx_645_c_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_15 length=50 units=ft
~ bus1=trip_node_645_c_2.1.2
~ bus2=tlx_645_c_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_16 length=50 units=ft
~ bus1=trip_node_645_c_2.1.2
~ bus2=tlx_645_c_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_c_3 length=50 units=ft
~ bus1=meter_645_C.3
~ bus2=xfmr_meter_645_c_3.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_645_c_h_17 length=50 units=ft
~ bus1=trip_node_645_c_3.1.2
~ bus2=tlx_645_c_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_18 length=50 units=ft
~ bus1=trip_node_645_c_3.1.2
~ bus2=tlx_645_c_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_19 length=50 units=ft
~ bus1=trip_node_645_c_3.1.2
~ bus2=tlx_645_c_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_20 length=50 units=ft
~ bus1=trip_node_645_c_3.1.2
~ bus2=tlx_645_c_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_21 length=50 units=ft
~ bus1=trip_node_645_c_3.1.2
~ bus2=tlx_645_c_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_22 length=50 units=ft
~ bus1=trip_node_645_c_3.1.2
~ bus2=tlx_645_c_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_23 length=50 units=ft
~ bus1=trip_node_645_c_3.1.2
~ bus2=tlx_645_c_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_24 length=50 units=ft
~ bus1=trip_node_645_c_3.1.2
~ bus2=tlx_645_c_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_c_4 length=50 units=ft
~ bus1=meter_645_C.3
~ bus2=xfmr_meter_645_c_4.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_645_c_h_25 length=50 units=ft
~ bus1=trip_node_645_c_4.1.2
~ bus2=tlx_645_c_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_26 length=50 units=ft
~ bus1=trip_node_645_c_4.1.2
~ bus2=tlx_645_c_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_27 length=50 units=ft
~ bus1=trip_node_645_c_4.1.2
~ bus2=tlx_645_c_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_28 length=50 units=ft
~ bus1=trip_node_645_c_4.1.2
~ bus2=tlx_645_c_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_29 length=50 units=ft
~ bus1=trip_node_645_c_4.1.2
~ bus2=tlx_645_c_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_30 length=50 units=ft
~ bus1=trip_node_645_c_4.1.2
~ bus2=tlx_645_c_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_31 length=50 units=ft
~ bus1=trip_node_645_c_4.1.2
~ bus2=tlx_645_c_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_32 length=50 units=ft
~ bus1=trip_node_645_c_4.1.2
~ bus2=tlx_645_c_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_c_5 length=50 units=ft
~ bus1=meter_645_C.3
~ bus2=xfmr_meter_645_c_5.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_645_c_h_33 length=50 units=ft
~ bus1=trip_node_645_c_5.1.2
~ bus2=tlx_645_c_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_34 length=50 units=ft
~ bus1=trip_node_645_c_5.1.2
~ bus2=tlx_645_c_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_35 length=50 units=ft
~ bus1=trip_node_645_c_5.1.2
~ bus2=tlx_645_c_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_36 length=50 units=ft
~ bus1=trip_node_645_c_5.1.2
~ bus2=tlx_645_c_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_37 length=50 units=ft
~ bus1=trip_node_645_c_5.1.2
~ bus2=tlx_645_c_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_38 length=50 units=ft
~ bus1=trip_node_645_c_5.1.2
~ bus2=tlx_645_c_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_39 length=50 units=ft
~ bus1=trip_node_645_c_5.1.2
~ bus2=tlx_645_c_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_c_h_40 length=50 units=ft
~ bus1=trip_node_645_c_5.1.2
~ bus2=tlx_645_c_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_a_1 length=50 units=ft
~ bus1=meter_633_A.1
~ bus2=xfmr_meter_633_a_1.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_633_a_h_1 length=50 units=ft
~ bus1=trip_node_633_a_1.1.2
~ bus2=tlx_633_a_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_2 length=50 units=ft
~ bus1=trip_node_633_a_1.1.2
~ bus2=tlx_633_a_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_3 length=50 units=ft
~ bus1=trip_node_633_a_1.1.2
~ bus2=tlx_633_a_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_4 length=50 units=ft
~ bus1=trip_node_633_a_1.1.2
~ bus2=tlx_633_a_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_5 length=50 units=ft
~ bus1=trip_node_633_a_1.1.2
~ bus2=tlx_633_a_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_6 length=50 units=ft
~ bus1=trip_node_633_a_1.1.2
~ bus2=tlx_633_a_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_7 length=50 units=ft
~ bus1=trip_node_633_a_1.1.2
~ bus2=tlx_633_a_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_8 length=50 units=ft
~ bus1=trip_node_633_a_1.1.2
~ bus2=tlx_633_a_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_a_2 length=50 units=ft
~ bus1=meter_633_A.1
~ bus2=xfmr_meter_633_a_2.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_633_a_h_9 length=50 units=ft
~ bus1=trip_node_633_a_2.1.2
~ bus2=tlx_633_a_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_10 length=50 units=ft
~ bus1=trip_node_633_a_2.1.2
~ bus2=tlx_633_a_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_11 length=50 units=ft
~ bus1=trip_node_633_a_2.1.2
~ bus2=tlx_633_a_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_12 length=50 units=ft
~ bus1=trip_node_633_a_2.1.2
~ bus2=tlx_633_a_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_13 length=50 units=ft
~ bus1=trip_node_633_a_2.1.2
~ bus2=tlx_633_a_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_14 length=50 units=ft
~ bus1=trip_node_633_a_2.1.2
~ bus2=tlx_633_a_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_15 length=50 units=ft
~ bus1=trip_node_633_a_2.1.2
~ bus2=tlx_633_a_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_16 length=50 units=ft
~ bus1=trip_node_633_a_2.1.2
~ bus2=tlx_633_a_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_a_3 length=50 units=ft
~ bus1=meter_633_A.1
~ bus2=xfmr_meter_633_a_3.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_633_a_h_17 length=50 units=ft
~ bus1=trip_node_633_a_3.1.2
~ bus2=tlx_633_a_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_18 length=50 units=ft
~ bus1=trip_node_633_a_3.1.2
~ bus2=tlx_633_a_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_19 length=50 units=ft
~ bus1=trip_node_633_a_3.1.2
~ bus2=tlx_633_a_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_20 length=50 units=ft
~ bus1=trip_node_633_a_3.1.2
~ bus2=tlx_633_a_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_21 length=50 units=ft
~ bus1=trip_node_633_a_3.1.2
~ bus2=tlx_633_a_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_22 length=50 units=ft
~ bus1=trip_node_633_a_3.1.2
~ bus2=tlx_633_a_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_23 length=50 units=ft
~ bus1=trip_node_633_a_3.1.2
~ bus2=tlx_633_a_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_24 length=50 units=ft
~ bus1=trip_node_633_a_3.1.2
~ bus2=tlx_633_a_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_a_4 length=50 units=ft
~ bus1=meter_633_A.1
~ bus2=xfmr_meter_633_a_4.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_633_a_h_25 length=50 units=ft
~ bus1=trip_node_633_a_4.1.2
~ bus2=tlx_633_a_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_26 length=50 units=ft
~ bus1=trip_node_633_a_4.1.2
~ bus2=tlx_633_a_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_27 length=50 units=ft
~ bus1=trip_node_633_a_4.1.2
~ bus2=tlx_633_a_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_28 length=50 units=ft
~ bus1=trip_node_633_a_4.1.2
~ bus2=tlx_633_a_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_29 length=50 units=ft
~ bus1=trip_node_633_a_4.1.2
~ bus2=tlx_633_a_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_30 length=50 units=ft
~ bus1=trip_node_633_a_4.1.2
~ bus2=tlx_633_a_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_31 length=50 units=ft
~ bus1=trip_node_633_a_4.1.2
~ bus2=tlx_633_a_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_32 length=50 units=ft
~ bus1=trip_node_633_a_4.1.2
~ bus2=tlx_633_a_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_a_5 length=50 units=ft
~ bus1=meter_633_A.1
~ bus2=xfmr_meter_633_a_5.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_633_a_h_33 length=50 units=ft
~ bus1=trip_node_633_a_5.1.2
~ bus2=tlx_633_a_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_34 length=50 units=ft
~ bus1=trip_node_633_a_5.1.2
~ bus2=tlx_633_a_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_35 length=50 units=ft
~ bus1=trip_node_633_a_5.1.2
~ bus2=tlx_633_a_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_36 length=50 units=ft
~ bus1=trip_node_633_a_5.1.2
~ bus2=tlx_633_a_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_37 length=50 units=ft
~ bus1=trip_node_633_a_5.1.2
~ bus2=tlx_633_a_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_38 length=50 units=ft
~ bus1=trip_node_633_a_5.1.2
~ bus2=tlx_633_a_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_39 length=50 units=ft
~ bus1=trip_node_633_a_5.1.2
~ bus2=tlx_633_a_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_a_h_40 length=50 units=ft
~ bus1=trip_node_633_a_5.1.2
~ bus2=tlx_633_a_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_b_1 length=50 units=ft
~ bus1=meter_633_B.2
~ bus2=xfmr_meter_633_b_1.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_633_b_h_1 length=50 units=ft
~ bus1=trip_node_633_b_1.1.2
~ bus2=tlx_633_b_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_2 length=50 units=ft
~ bus1=trip_node_633_b_1.1.2
~ bus2=tlx_633_b_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_3 length=50 units=ft
~ bus1=trip_node_633_b_1.1.2
~ bus2=tlx_633_b_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_4 length=50 units=ft
~ bus1=trip_node_633_b_1.1.2
~ bus2=tlx_633_b_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_5 length=50 units=ft
~ bus1=trip_node_633_b_1.1.2
~ bus2=tlx_633_b_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_6 length=50 units=ft
~ bus1=trip_node_633_b_1.1.2
~ bus2=tlx_633_b_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_7 length=50 units=ft
~ bus1=trip_node_633_b_1.1.2
~ bus2=tlx_633_b_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_8 length=50 units=ft
~ bus1=trip_node_633_b_1.1.2
~ bus2=tlx_633_b_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_b_2 length=50 units=ft
~ bus1=meter_633_B.2
~ bus2=xfmr_meter_633_b_2.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_633_b_h_9 length=50 units=ft
~ bus1=trip_node_633_b_2.1.2
~ bus2=tlx_633_b_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_10 length=50 units=ft
~ bus1=trip_node_633_b_2.1.2
~ bus2=tlx_633_b_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_11 length=50 units=ft
~ bus1=trip_node_633_b_2.1.2
~ bus2=tlx_633_b_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_12 length=50 units=ft
~ bus1=trip_node_633_b_2.1.2
~ bus2=tlx_633_b_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_13 length=50 units=ft
~ bus1=trip_node_633_b_2.1.2
~ bus2=tlx_633_b_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_14 length=50 units=ft
~ bus1=trip_node_633_b_2.1.2
~ bus2=tlx_633_b_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_15 length=50 units=ft
~ bus1=trip_node_633_b_2.1.2
~ bus2=tlx_633_b_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_16 length=50 units=ft
~ bus1=trip_node_633_b_2.1.2
~ bus2=tlx_633_b_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_b_3 length=50 units=ft
~ bus1=meter_633_B.2
~ bus2=xfmr_meter_633_b_3.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_633_b_h_17 length=50 units=ft
~ bus1=trip_node_633_b_3.1.2
~ bus2=tlx_633_b_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_18 length=50 units=ft
~ bus1=trip_node_633_b_3.1.2
~ bus2=tlx_633_b_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_19 length=50 units=ft
~ bus1=trip_node_633_b_3.1.2
~ bus2=tlx_633_b_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_20 length=50 units=ft
~ bus1=trip_node_633_b_3.1.2
~ bus2=tlx_633_b_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_21 length=50 units=ft
~ bus1=trip_node_633_b_3.1.2
~ bus2=tlx_633_b_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_22 length=50 units=ft
~ bus1=trip_node_633_b_3.1.2
~ bus2=tlx_633_b_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_23 length=50 units=ft
~ bus1=trip_node_633_b_3.1.2
~ bus2=tlx_633_b_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_24 length=50 units=ft
~ bus1=trip_node_633_b_3.1.2
~ bus2=tlx_633_b_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_b_4 length=50 units=ft
~ bus1=meter_633_B.2
~ bus2=xfmr_meter_633_b_4.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_633_b_h_25 length=50 units=ft
~ bus1=trip_node_633_b_4.1.2
~ bus2=tlx_633_b_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_26 length=50 units=ft
~ bus1=trip_node_633_b_4.1.2
~ bus2=tlx_633_b_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_27 length=50 units=ft
~ bus1=trip_node_633_b_4.1.2
~ bus2=tlx_633_b_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_28 length=50 units=ft
~ bus1=trip_node_633_b_4.1.2
~ bus2=tlx_633_b_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_29 length=50 units=ft
~ bus1=trip_node_633_b_4.1.2
~ bus2=tlx_633_b_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_30 length=50 units=ft
~ bus1=trip_node_633_b_4.1.2
~ bus2=tlx_633_b_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_31 length=50 units=ft
~ bus1=trip_node_633_b_4.1.2
~ bus2=tlx_633_b_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_32 length=50 units=ft
~ bus1=trip_node_633_b_4.1.2
~ bus2=tlx_633_b_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_b_5 length=50 units=ft
~ bus1=meter_633_B.2
~ bus2=xfmr_meter_633_b_5.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_633_b_h_33 length=50 units=ft
~ bus1=trip_node_633_b_5.1.2
~ bus2=tlx_633_b_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_34 length=50 units=ft
~ bus1=trip_node_633_b_5.1.2
~ bus2=tlx_633_b_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_35 length=50 units=ft
~ bus1=trip_node_633_b_5.1.2
~ bus2=tlx_633_b_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_36 length=50 units=ft
~ bus1=trip_node_633_b_5.1.2
~ bus2=tlx_633_b_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_37 length=50 units=ft
~ bus1=trip_node_633_b_5.1.2
~ bus2=tlx_633_b_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_38 length=50 units=ft
~ bus1=trip_node_633_b_5.1.2
~ bus2=tlx_633_b_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_39 length=50 units=ft
~ bus1=trip_node_633_b_5.1.2
~ bus2=tlx_633_b_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_b_h_40 length=50 units=ft
~ bus1=trip_node_633_b_5.1.2
~ bus2=tlx_633_b_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_c_1 length=50 units=ft
~ bus1=meter_633_C.3
~ bus2=xfmr_meter_633_c_1.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_633_c_h_1 length=50 units=ft
~ bus1=trip_node_633_c_1.1.2
~ bus2=tlx_633_c_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_2 length=50 units=ft
~ bus1=trip_node_633_c_1.1.2
~ bus2=tlx_633_c_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_3 length=50 units=ft
~ bus1=trip_node_633_c_1.1.2
~ bus2=tlx_633_c_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_4 length=50 units=ft
~ bus1=trip_node_633_c_1.1.2
~ bus2=tlx_633_c_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_5 length=50 units=ft
~ bus1=trip_node_633_c_1.1.2
~ bus2=tlx_633_c_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_6 length=50 units=ft
~ bus1=trip_node_633_c_1.1.2
~ bus2=tlx_633_c_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_7 length=50 units=ft
~ bus1=trip_node_633_c_1.1.2
~ bus2=tlx_633_c_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_8 length=50 units=ft
~ bus1=trip_node_633_c_1.1.2
~ bus2=tlx_633_c_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_c_2 length=50 units=ft
~ bus1=meter_633_C.3
~ bus2=xfmr_meter_633_c_2.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_633_c_h_9 length=50 units=ft
~ bus1=trip_node_633_c_2.1.2
~ bus2=tlx_633_c_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_10 length=50 units=ft
~ bus1=trip_node_633_c_2.1.2
~ bus2=tlx_633_c_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_11 length=50 units=ft
~ bus1=trip_node_633_c_2.1.2
~ bus2=tlx_633_c_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_12 length=50 units=ft
~ bus1=trip_node_633_c_2.1.2
~ bus2=tlx_633_c_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_13 length=50 units=ft
~ bus1=trip_node_633_c_2.1.2
~ bus2=tlx_633_c_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_14 length=50 units=ft
~ bus1=trip_node_633_c_2.1.2
~ bus2=tlx_633_c_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_15 length=50 units=ft
~ bus1=trip_node_633_c_2.1.2
~ bus2=tlx_633_c_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_16 length=50 units=ft
~ bus1=trip_node_633_c_2.1.2
~ bus2=tlx_633_c_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_c_3 length=50 units=ft
~ bus1=meter_633_C.3
~ bus2=xfmr_meter_633_c_3.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_633_c_h_17 length=50 units=ft
~ bus1=trip_node_633_c_3.1.2
~ bus2=tlx_633_c_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_18 length=50 units=ft
~ bus1=trip_node_633_c_3.1.2
~ bus2=tlx_633_c_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_19 length=50 units=ft
~ bus1=trip_node_633_c_3.1.2
~ bus2=tlx_633_c_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_20 length=50 units=ft
~ bus1=trip_node_633_c_3.1.2
~ bus2=tlx_633_c_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_21 length=50 units=ft
~ bus1=trip_node_633_c_3.1.2
~ bus2=tlx_633_c_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_22 length=50 units=ft
~ bus1=trip_node_633_c_3.1.2
~ bus2=tlx_633_c_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_23 length=50 units=ft
~ bus1=trip_node_633_c_3.1.2
~ bus2=tlx_633_c_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_24 length=50 units=ft
~ bus1=trip_node_633_c_3.1.2
~ bus2=tlx_633_c_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_c_4 length=50 units=ft
~ bus1=meter_633_C.3
~ bus2=xfmr_meter_633_c_4.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_633_c_h_25 length=50 units=ft
~ bus1=trip_node_633_c_4.1.2
~ bus2=tlx_633_c_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_26 length=50 units=ft
~ bus1=trip_node_633_c_4.1.2
~ bus2=tlx_633_c_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_27 length=50 units=ft
~ bus1=trip_node_633_c_4.1.2
~ bus2=tlx_633_c_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_28 length=50 units=ft
~ bus1=trip_node_633_c_4.1.2
~ bus2=tlx_633_c_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_29 length=50 units=ft
~ bus1=trip_node_633_c_4.1.2
~ bus2=tlx_633_c_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_30 length=50 units=ft
~ bus1=trip_node_633_c_4.1.2
~ bus2=tlx_633_c_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_31 length=50 units=ft
~ bus1=trip_node_633_c_4.1.2
~ bus2=tlx_633_c_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_32 length=50 units=ft
~ bus1=trip_node_633_c_4.1.2
~ bus2=tlx_633_c_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_c_5 length=50 units=ft
~ bus1=meter_633_C.3
~ bus2=xfmr_meter_633_c_5.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_633_c_h_33 length=50 units=ft
~ bus1=trip_node_633_c_5.1.2
~ bus2=tlx_633_c_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_34 length=50 units=ft
~ bus1=trip_node_633_c_5.1.2
~ bus2=tlx_633_c_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_35 length=50 units=ft
~ bus1=trip_node_633_c_5.1.2
~ bus2=tlx_633_c_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_36 length=50 units=ft
~ bus1=trip_node_633_c_5.1.2
~ bus2=tlx_633_c_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_37 length=50 units=ft
~ bus1=trip_node_633_c_5.1.2
~ bus2=tlx_633_c_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_38 length=50 units=ft
~ bus1=trip_node_633_c_5.1.2
~ bus2=tlx_633_c_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_39 length=50 units=ft
~ bus1=trip_node_633_c_5.1.2
~ bus2=tlx_633_c_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_c_h_40 length=50 units=ft
~ bus1=trip_node_633_c_5.1.2
~ bus2=tlx_633_c_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_a_1 length=50 units=ft
~ bus1=meter_632_A.1
~ bus2=xfmr_meter_632_a_1.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_632_a_h_1 length=50 units=ft
~ bus1=trip_node_632_a_1.1.2
~ bus2=tlx_632_a_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_2 length=50 units=ft
~ bus1=trip_node_632_a_1.1.2
~ bus2=tlx_632_a_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_3 length=50 units=ft
~ bus1=trip_node_632_a_1.1.2
~ bus2=tlx_632_a_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_4 length=50 units=ft
~ bus1=trip_node_632_a_1.1.2
~ bus2=tlx_632_a_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_5 length=50 units=ft
~ bus1=trip_node_632_a_1.1.2
~ bus2=tlx_632_a_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_6 length=50 units=ft
~ bus1=trip_node_632_a_1.1.2
~ bus2=tlx_632_a_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_7 length=50 units=ft
~ bus1=trip_node_632_a_1.1.2
~ bus2=tlx_632_a_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_8 length=50 units=ft
~ bus1=trip_node_632_a_1.1.2
~ bus2=tlx_632_a_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_a_2 length=50 units=ft
~ bus1=meter_632_A.1
~ bus2=xfmr_meter_632_a_2.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_632_a_h_9 length=50 units=ft
~ bus1=trip_node_632_a_2.1.2
~ bus2=tlx_632_a_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_10 length=50 units=ft
~ bus1=trip_node_632_a_2.1.2
~ bus2=tlx_632_a_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_11 length=50 units=ft
~ bus1=trip_node_632_a_2.1.2
~ bus2=tlx_632_a_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_12 length=50 units=ft
~ bus1=trip_node_632_a_2.1.2
~ bus2=tlx_632_a_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_13 length=50 units=ft
~ bus1=trip_node_632_a_2.1.2
~ bus2=tlx_632_a_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_14 length=50 units=ft
~ bus1=trip_node_632_a_2.1.2
~ bus2=tlx_632_a_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_15 length=50 units=ft
~ bus1=trip_node_632_a_2.1.2
~ bus2=tlx_632_a_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_16 length=50 units=ft
~ bus1=trip_node_632_a_2.1.2
~ bus2=tlx_632_a_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_a_3 length=50 units=ft
~ bus1=meter_632_A.1
~ bus2=xfmr_meter_632_a_3.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_632_a_h_17 length=50 units=ft
~ bus1=trip_node_632_a_3.1.2
~ bus2=tlx_632_a_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_18 length=50 units=ft
~ bus1=trip_node_632_a_3.1.2
~ bus2=tlx_632_a_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_19 length=50 units=ft
~ bus1=trip_node_632_a_3.1.2
~ bus2=tlx_632_a_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_20 length=50 units=ft
~ bus1=trip_node_632_a_3.1.2
~ bus2=tlx_632_a_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_21 length=50 units=ft
~ bus1=trip_node_632_a_3.1.2
~ bus2=tlx_632_a_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_22 length=50 units=ft
~ bus1=trip_node_632_a_3.1.2
~ bus2=tlx_632_a_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_23 length=50 units=ft
~ bus1=trip_node_632_a_3.1.2
~ bus2=tlx_632_a_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_24 length=50 units=ft
~ bus1=trip_node_632_a_3.1.2
~ bus2=tlx_632_a_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_a_4 length=50 units=ft
~ bus1=meter_632_A.1
~ bus2=xfmr_meter_632_a_4.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_632_a_h_25 length=50 units=ft
~ bus1=trip_node_632_a_4.1.2
~ bus2=tlx_632_a_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_26 length=50 units=ft
~ bus1=trip_node_632_a_4.1.2
~ bus2=tlx_632_a_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_27 length=50 units=ft
~ bus1=trip_node_632_a_4.1.2
~ bus2=tlx_632_a_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_28 length=50 units=ft
~ bus1=trip_node_632_a_4.1.2
~ bus2=tlx_632_a_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_29 length=50 units=ft
~ bus1=trip_node_632_a_4.1.2
~ bus2=tlx_632_a_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_30 length=50 units=ft
~ bus1=trip_node_632_a_4.1.2
~ bus2=tlx_632_a_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_31 length=50 units=ft
~ bus1=trip_node_632_a_4.1.2
~ bus2=tlx_632_a_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_32 length=50 units=ft
~ bus1=trip_node_632_a_4.1.2
~ bus2=tlx_632_a_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_a_5 length=50 units=ft
~ bus1=meter_632_A.1
~ bus2=xfmr_meter_632_a_5.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_632_a_h_33 length=50 units=ft
~ bus1=trip_node_632_a_5.1.2
~ bus2=tlx_632_a_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_34 length=50 units=ft
~ bus1=trip_node_632_a_5.1.2
~ bus2=tlx_632_a_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_35 length=50 units=ft
~ bus1=trip_node_632_a_5.1.2
~ bus2=tlx_632_a_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_36 length=50 units=ft
~ bus1=trip_node_632_a_5.1.2
~ bus2=tlx_632_a_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_37 length=50 units=ft
~ bus1=trip_node_632_a_5.1.2
~ bus2=tlx_632_a_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_38 length=50 units=ft
~ bus1=trip_node_632_a_5.1.2
~ bus2=tlx_632_a_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_39 length=50 units=ft
~ bus1=trip_node_632_a_5.1.2
~ bus2=tlx_632_a_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_a_h_40 length=50 units=ft
~ bus1=trip_node_632_a_5.1.2
~ bus2=tlx_632_a_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_b_1 length=50 units=ft
~ bus1=meter_632_B.2
~ bus2=xfmr_meter_632_b_1.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_632_b_h_1 length=50 units=ft
~ bus1=trip_node_632_b_1.1.2
~ bus2=tlx_632_b_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_2 length=50 units=ft
~ bus1=trip_node_632_b_1.1.2
~ bus2=tlx_632_b_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_3 length=50 units=ft
~ bus1=trip_node_632_b_1.1.2
~ bus2=tlx_632_b_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_4 length=50 units=ft
~ bus1=trip_node_632_b_1.1.2
~ bus2=tlx_632_b_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_5 length=50 units=ft
~ bus1=trip_node_632_b_1.1.2
~ bus2=tlx_632_b_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_6 length=50 units=ft
~ bus1=trip_node_632_b_1.1.2
~ bus2=tlx_632_b_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_7 length=50 units=ft
~ bus1=trip_node_632_b_1.1.2
~ bus2=tlx_632_b_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_8 length=50 units=ft
~ bus1=trip_node_632_b_1.1.2
~ bus2=tlx_632_b_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_b_2 length=50 units=ft
~ bus1=meter_632_B.2
~ bus2=xfmr_meter_632_b_2.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_632_b_h_9 length=50 units=ft
~ bus1=trip_node_632_b_2.1.2
~ bus2=tlx_632_b_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_10 length=50 units=ft
~ bus1=trip_node_632_b_2.1.2
~ bus2=tlx_632_b_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_11 length=50 units=ft
~ bus1=trip_node_632_b_2.1.2
~ bus2=tlx_632_b_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_12 length=50 units=ft
~ bus1=trip_node_632_b_2.1.2
~ bus2=tlx_632_b_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_13 length=50 units=ft
~ bus1=trip_node_632_b_2.1.2
~ bus2=tlx_632_b_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_14 length=50 units=ft
~ bus1=trip_node_632_b_2.1.2
~ bus2=tlx_632_b_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_15 length=50 units=ft
~ bus1=trip_node_632_b_2.1.2
~ bus2=tlx_632_b_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_16 length=50 units=ft
~ bus1=trip_node_632_b_2.1.2
~ bus2=tlx_632_b_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_b_3 length=50 units=ft
~ bus1=meter_632_B.2
~ bus2=xfmr_meter_632_b_3.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_632_b_h_17 length=50 units=ft
~ bus1=trip_node_632_b_3.1.2
~ bus2=tlx_632_b_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_18 length=50 units=ft
~ bus1=trip_node_632_b_3.1.2
~ bus2=tlx_632_b_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_19 length=50 units=ft
~ bus1=trip_node_632_b_3.1.2
~ bus2=tlx_632_b_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_20 length=50 units=ft
~ bus1=trip_node_632_b_3.1.2
~ bus2=tlx_632_b_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_21 length=50 units=ft
~ bus1=trip_node_632_b_3.1.2
~ bus2=tlx_632_b_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_22 length=50 units=ft
~ bus1=trip_node_632_b_3.1.2
~ bus2=tlx_632_b_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_23 length=50 units=ft
~ bus1=trip_node_632_b_3.1.2
~ bus2=tlx_632_b_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_24 length=50 units=ft
~ bus1=trip_node_632_b_3.1.2
~ bus2=tlx_632_b_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_b_4 length=50 units=ft
~ bus1=meter_632_B.2
~ bus2=xfmr_meter_632_b_4.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_632_b_h_25 length=50 units=ft
~ bus1=trip_node_632_b_4.1.2
~ bus2=tlx_632_b_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_26 length=50 units=ft
~ bus1=trip_node_632_b_4.1.2
~ bus2=tlx_632_b_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_27 length=50 units=ft
~ bus1=trip_node_632_b_4.1.2
~ bus2=tlx_632_b_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_28 length=50 units=ft
~ bus1=trip_node_632_b_4.1.2
~ bus2=tlx_632_b_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_29 length=50 units=ft
~ bus1=trip_node_632_b_4.1.2
~ bus2=tlx_632_b_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_30 length=50 units=ft
~ bus1=trip_node_632_b_4.1.2
~ bus2=tlx_632_b_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_31 length=50 units=ft
~ bus1=trip_node_632_b_4.1.2
~ bus2=tlx_632_b_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_32 length=50 units=ft
~ bus1=trip_node_632_b_4.1.2
~ bus2=tlx_632_b_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_b_5 length=50 units=ft
~ bus1=meter_632_B.2
~ bus2=xfmr_meter_632_b_5.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_632_b_h_33 length=50 units=ft
~ bus1=trip_node_632_b_5.1.2
~ bus2=tlx_632_b_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_34 length=50 units=ft
~ bus1=trip_node_632_b_5.1.2
~ bus2=tlx_632_b_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_35 length=50 units=ft
~ bus1=trip_node_632_b_5.1.2
~ bus2=tlx_632_b_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_36 length=50 units=ft
~ bus1=trip_node_632_b_5.1.2
~ bus2=tlx_632_b_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_37 length=50 units=ft
~ bus1=trip_node_632_b_5.1.2
~ bus2=tlx_632_b_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_38 length=50 units=ft
~ bus1=trip_node_632_b_5.1.2
~ bus2=tlx_632_b_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_39 length=50 units=ft
~ bus1=trip_node_632_b_5.1.2
~ bus2=tlx_632_b_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_b_h_40 length=50 units=ft
~ bus1=trip_node_632_b_5.1.2
~ bus2=tlx_632_b_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_c_1 length=50 units=ft
~ bus1=meter_632_C.3
~ bus2=xfmr_meter_632_c_1.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_632_c_h_1 length=50 units=ft
~ bus1=trip_node_632_c_1.1.2
~ bus2=tlx_632_c_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_2 length=50 units=ft
~ bus1=trip_node_632_c_1.1.2
~ bus2=tlx_632_c_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_3 length=50 units=ft
~ bus1=trip_node_632_c_1.1.2
~ bus2=tlx_632_c_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_4 length=50 units=ft
~ bus1=trip_node_632_c_1.1.2
~ bus2=tlx_632_c_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_5 length=50 units=ft
~ bus1=trip_node_632_c_1.1.2
~ bus2=tlx_632_c_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_6 length=50 units=ft
~ bus1=trip_node_632_c_1.1.2
~ bus2=tlx_632_c_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_7 length=50 units=ft
~ bus1=trip_node_632_c_1.1.2
~ bus2=tlx_632_c_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_8 length=50 units=ft
~ bus1=trip_node_632_c_1.1.2
~ bus2=tlx_632_c_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_c_2 length=50 units=ft
~ bus1=meter_632_C.3
~ bus2=xfmr_meter_632_c_2.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_632_c_h_9 length=50 units=ft
~ bus1=trip_node_632_c_2.1.2
~ bus2=tlx_632_c_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_10 length=50 units=ft
~ bus1=trip_node_632_c_2.1.2
~ bus2=tlx_632_c_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_11 length=50 units=ft
~ bus1=trip_node_632_c_2.1.2
~ bus2=tlx_632_c_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_12 length=50 units=ft
~ bus1=trip_node_632_c_2.1.2
~ bus2=tlx_632_c_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_13 length=50 units=ft
~ bus1=trip_node_632_c_2.1.2
~ bus2=tlx_632_c_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_14 length=50 units=ft
~ bus1=trip_node_632_c_2.1.2
~ bus2=tlx_632_c_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_15 length=50 units=ft
~ bus1=trip_node_632_c_2.1.2
~ bus2=tlx_632_c_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_16 length=50 units=ft
~ bus1=trip_node_632_c_2.1.2
~ bus2=tlx_632_c_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_c_3 length=50 units=ft
~ bus1=meter_632_C.3
~ bus2=xfmr_meter_632_c_3.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_632_c_h_17 length=50 units=ft
~ bus1=trip_node_632_c_3.1.2
~ bus2=tlx_632_c_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_18 length=50 units=ft
~ bus1=trip_node_632_c_3.1.2
~ bus2=tlx_632_c_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_19 length=50 units=ft
~ bus1=trip_node_632_c_3.1.2
~ bus2=tlx_632_c_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_20 length=50 units=ft
~ bus1=trip_node_632_c_3.1.2
~ bus2=tlx_632_c_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_21 length=50 units=ft
~ bus1=trip_node_632_c_3.1.2
~ bus2=tlx_632_c_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_22 length=50 units=ft
~ bus1=trip_node_632_c_3.1.2
~ bus2=tlx_632_c_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_23 length=50 units=ft
~ bus1=trip_node_632_c_3.1.2
~ bus2=tlx_632_c_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_24 length=50 units=ft
~ bus1=trip_node_632_c_3.1.2
~ bus2=tlx_632_c_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_c_4 length=50 units=ft
~ bus1=meter_632_C.3
~ bus2=xfmr_meter_632_c_4.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_632_c_h_25 length=50 units=ft
~ bus1=trip_node_632_c_4.1.2
~ bus2=tlx_632_c_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_26 length=50 units=ft
~ bus1=trip_node_632_c_4.1.2
~ bus2=tlx_632_c_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_27 length=50 units=ft
~ bus1=trip_node_632_c_4.1.2
~ bus2=tlx_632_c_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_28 length=50 units=ft
~ bus1=trip_node_632_c_4.1.2
~ bus2=tlx_632_c_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_29 length=50 units=ft
~ bus1=trip_node_632_c_4.1.2
~ bus2=tlx_632_c_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_30 length=50 units=ft
~ bus1=trip_node_632_c_4.1.2
~ bus2=tlx_632_c_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_31 length=50 units=ft
~ bus1=trip_node_632_c_4.1.2
~ bus2=tlx_632_c_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_32 length=50 units=ft
~ bus1=trip_node_632_c_4.1.2
~ bus2=tlx_632_c_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_c_5 length=50 units=ft
~ bus1=meter_632_C.3
~ bus2=xfmr_meter_632_c_5.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_632_c_h_33 length=50 units=ft
~ bus1=trip_node_632_c_5.1.2
~ bus2=tlx_632_c_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_34 length=50 units=ft
~ bus1=trip_node_632_c_5.1.2
~ bus2=tlx_632_c_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_35 length=50 units=ft
~ bus1=trip_node_632_c_5.1.2
~ bus2=tlx_632_c_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_36 length=50 units=ft
~ bus1=trip_node_632_c_5.1.2
~ bus2=tlx_632_c_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_37 length=50 units=ft
~ bus1=trip_node_632_c_5.1.2
~ bus2=tlx_632_c_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_38 length=50 units=ft
~ bus1=trip_node_632_c_5.1.2
~ bus2=tlx_632_c_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_39 length=50 units=ft
~ bus1=trip_node_632_c_5.1.2
~ bus2=tlx_632_c_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_c_h_40 length=50 units=ft
~ bus1=trip_node_632_c_5.1.2
~ bus2=tlx_632_c_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_a_1 length=50 units=ft
~ bus1=meter_692_A.1
~ bus2=xfmr_meter_692_a_1.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_692_a_h_1 length=50 units=ft
~ bus1=trip_node_692_a_1.1.2
~ bus2=tlx_692_a_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_2 length=50 units=ft
~ bus1=trip_node_692_a_1.1.2
~ bus2=tlx_692_a_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_3 length=50 units=ft
~ bus1=trip_node_692_a_1.1.2
~ bus2=tlx_692_a_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_4 length=50 units=ft
~ bus1=trip_node_692_a_1.1.2
~ bus2=tlx_692_a_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_5 length=50 units=ft
~ bus1=trip_node_692_a_1.1.2
~ bus2=tlx_692_a_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_6 length=50 units=ft
~ bus1=trip_node_692_a_1.1.2
~ bus2=tlx_692_a_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_7 length=50 units=ft
~ bus1=trip_node_692_a_1.1.2
~ bus2=tlx_692_a_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_8 length=50 units=ft
~ bus1=trip_node_692_a_1.1.2
~ bus2=tlx_692_a_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_a_2 length=50 units=ft
~ bus1=meter_692_A.1
~ bus2=xfmr_meter_692_a_2.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_692_a_h_9 length=50 units=ft
~ bus1=trip_node_692_a_2.1.2
~ bus2=tlx_692_a_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_10 length=50 units=ft
~ bus1=trip_node_692_a_2.1.2
~ bus2=tlx_692_a_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_11 length=50 units=ft
~ bus1=trip_node_692_a_2.1.2
~ bus2=tlx_692_a_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_12 length=50 units=ft
~ bus1=trip_node_692_a_2.1.2
~ bus2=tlx_692_a_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_13 length=50 units=ft
~ bus1=trip_node_692_a_2.1.2
~ bus2=tlx_692_a_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_14 length=50 units=ft
~ bus1=trip_node_692_a_2.1.2
~ bus2=tlx_692_a_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_15 length=50 units=ft
~ bus1=trip_node_692_a_2.1.2
~ bus2=tlx_692_a_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_16 length=50 units=ft
~ bus1=trip_node_692_a_2.1.2
~ bus2=tlx_692_a_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_a_3 length=50 units=ft
~ bus1=meter_692_A.1
~ bus2=xfmr_meter_692_a_3.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_692_a_h_17 length=50 units=ft
~ bus1=trip_node_692_a_3.1.2
~ bus2=tlx_692_a_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_18 length=50 units=ft
~ bus1=trip_node_692_a_3.1.2
~ bus2=tlx_692_a_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_19 length=50 units=ft
~ bus1=trip_node_692_a_3.1.2
~ bus2=tlx_692_a_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_20 length=50 units=ft
~ bus1=trip_node_692_a_3.1.2
~ bus2=tlx_692_a_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_21 length=50 units=ft
~ bus1=trip_node_692_a_3.1.2
~ bus2=tlx_692_a_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_22 length=50 units=ft
~ bus1=trip_node_692_a_3.1.2
~ bus2=tlx_692_a_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_23 length=50 units=ft
~ bus1=trip_node_692_a_3.1.2
~ bus2=tlx_692_a_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_24 length=50 units=ft
~ bus1=trip_node_692_a_3.1.2
~ bus2=tlx_692_a_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_a_4 length=50 units=ft
~ bus1=meter_692_A.1
~ bus2=xfmr_meter_692_a_4.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_692_a_h_25 length=50 units=ft
~ bus1=trip_node_692_a_4.1.2
~ bus2=tlx_692_a_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_26 length=50 units=ft
~ bus1=trip_node_692_a_4.1.2
~ bus2=tlx_692_a_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_27 length=50 units=ft
~ bus1=trip_node_692_a_4.1.2
~ bus2=tlx_692_a_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_28 length=50 units=ft
~ bus1=trip_node_692_a_4.1.2
~ bus2=tlx_692_a_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_29 length=50 units=ft
~ bus1=trip_node_692_a_4.1.2
~ bus2=tlx_692_a_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_30 length=50 units=ft
~ bus1=trip_node_692_a_4.1.2
~ bus2=tlx_692_a_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_31 length=50 units=ft
~ bus1=trip_node_692_a_4.1.2
~ bus2=tlx_692_a_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_32 length=50 units=ft
~ bus1=trip_node_692_a_4.1.2
~ bus2=tlx_692_a_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_a_5 length=50 units=ft
~ bus1=meter_692_A.1
~ bus2=xfmr_meter_692_a_5.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_692_a_h_33 length=50 units=ft
~ bus1=trip_node_692_a_5.1.2
~ bus2=tlx_692_a_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_34 length=50 units=ft
~ bus1=trip_node_692_a_5.1.2
~ bus2=tlx_692_a_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_35 length=50 units=ft
~ bus1=trip_node_692_a_5.1.2
~ bus2=tlx_692_a_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_36 length=50 units=ft
~ bus1=trip_node_692_a_5.1.2
~ bus2=tlx_692_a_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_37 length=50 units=ft
~ bus1=trip_node_692_a_5.1.2
~ bus2=tlx_692_a_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_38 length=50 units=ft
~ bus1=trip_node_692_a_5.1.2
~ bus2=tlx_692_a_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_39 length=50 units=ft
~ bus1=trip_node_692_a_5.1.2
~ bus2=tlx_692_a_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_a_h_40 length=50 units=ft
~ bus1=trip_node_692_a_5.1.2
~ bus2=tlx_692_a_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_b_1 length=50 units=ft
~ bus1=meter_692_B.2
~ bus2=xfmr_meter_692_b_1.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_692_b_h_1 length=50 units=ft
~ bus1=trip_node_692_b_1.1.2
~ bus2=tlx_692_b_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_2 length=50 units=ft
~ bus1=trip_node_692_b_1.1.2
~ bus2=tlx_692_b_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_3 length=50 units=ft
~ bus1=trip_node_692_b_1.1.2
~ bus2=tlx_692_b_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_4 length=50 units=ft
~ bus1=trip_node_692_b_1.1.2
~ bus2=tlx_692_b_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_5 length=50 units=ft
~ bus1=trip_node_692_b_1.1.2
~ bus2=tlx_692_b_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_6 length=50 units=ft
~ bus1=trip_node_692_b_1.1.2
~ bus2=tlx_692_b_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_7 length=50 units=ft
~ bus1=trip_node_692_b_1.1.2
~ bus2=tlx_692_b_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_8 length=50 units=ft
~ bus1=trip_node_692_b_1.1.2
~ bus2=tlx_692_b_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_b_2 length=50 units=ft
~ bus1=meter_692_B.2
~ bus2=xfmr_meter_692_b_2.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_692_b_h_9 length=50 units=ft
~ bus1=trip_node_692_b_2.1.2
~ bus2=tlx_692_b_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_10 length=50 units=ft
~ bus1=trip_node_692_b_2.1.2
~ bus2=tlx_692_b_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_11 length=50 units=ft
~ bus1=trip_node_692_b_2.1.2
~ bus2=tlx_692_b_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_12 length=50 units=ft
~ bus1=trip_node_692_b_2.1.2
~ bus2=tlx_692_b_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_13 length=50 units=ft
~ bus1=trip_node_692_b_2.1.2
~ bus2=tlx_692_b_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_14 length=50 units=ft
~ bus1=trip_node_692_b_2.1.2
~ bus2=tlx_692_b_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_15 length=50 units=ft
~ bus1=trip_node_692_b_2.1.2
~ bus2=tlx_692_b_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_16 length=50 units=ft
~ bus1=trip_node_692_b_2.1.2
~ bus2=tlx_692_b_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_b_3 length=50 units=ft
~ bus1=meter_692_B.2
~ bus2=xfmr_meter_692_b_3.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_692_b_h_17 length=50 units=ft
~ bus1=trip_node_692_b_3.1.2
~ bus2=tlx_692_b_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_18 length=50 units=ft
~ bus1=trip_node_692_b_3.1.2
~ bus2=tlx_692_b_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_19 length=50 units=ft
~ bus1=trip_node_692_b_3.1.2
~ bus2=tlx_692_b_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_20 length=50 units=ft
~ bus1=trip_node_692_b_3.1.2
~ bus2=tlx_692_b_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_21 length=50 units=ft
~ bus1=trip_node_692_b_3.1.2
~ bus2=tlx_692_b_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_22 length=50 units=ft
~ bus1=trip_node_692_b_3.1.2
~ bus2=tlx_692_b_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_23 length=50 units=ft
~ bus1=trip_node_692_b_3.1.2
~ bus2=tlx_692_b_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_24 length=50 units=ft
~ bus1=trip_node_692_b_3.1.2
~ bus2=tlx_692_b_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_b_4 length=50 units=ft
~ bus1=meter_692_B.2
~ bus2=xfmr_meter_692_b_4.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_692_b_h_25 length=50 units=ft
~ bus1=trip_node_692_b_4.1.2
~ bus2=tlx_692_b_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_26 length=50 units=ft
~ bus1=trip_node_692_b_4.1.2
~ bus2=tlx_692_b_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_27 length=50 units=ft
~ bus1=trip_node_692_b_4.1.2
~ bus2=tlx_692_b_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_28 length=50 units=ft
~ bus1=trip_node_692_b_4.1.2
~ bus2=tlx_692_b_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_29 length=50 units=ft
~ bus1=trip_node_692_b_4.1.2
~ bus2=tlx_692_b_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_30 length=50 units=ft
~ bus1=trip_node_692_b_4.1.2
~ bus2=tlx_692_b_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_31 length=50 units=ft
~ bus1=trip_node_692_b_4.1.2
~ bus2=tlx_692_b_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_32 length=50 units=ft
~ bus1=trip_node_692_b_4.1.2
~ bus2=tlx_692_b_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_b_5 length=50 units=ft
~ bus1=meter_692_B.2
~ bus2=xfmr_meter_692_b_5.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_692_b_h_33 length=50 units=ft
~ bus1=trip_node_692_b_5.1.2
~ bus2=tlx_692_b_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_34 length=50 units=ft
~ bus1=trip_node_692_b_5.1.2
~ bus2=tlx_692_b_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_35 length=50 units=ft
~ bus1=trip_node_692_b_5.1.2
~ bus2=tlx_692_b_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_36 length=50 units=ft
~ bus1=trip_node_692_b_5.1.2
~ bus2=tlx_692_b_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_37 length=50 units=ft
~ bus1=trip_node_692_b_5.1.2
~ bus2=tlx_692_b_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_38 length=50 units=ft
~ bus1=trip_node_692_b_5.1.2
~ bus2=tlx_692_b_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_39 length=50 units=ft
~ bus1=trip_node_692_b_5.1.2
~ bus2=tlx_692_b_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_b_h_40 length=50 units=ft
~ bus1=trip_node_692_b_5.1.2
~ bus2=tlx_692_b_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_c_1 length=50 units=ft
~ bus1=meter_692_C.3
~ bus2=xfmr_meter_692_c_1.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_692_c_h_1 length=50 units=ft
~ bus1=trip_node_692_c_1.1.2
~ bus2=tlx_692_c_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_2 length=50 units=ft
~ bus1=trip_node_692_c_1.1.2
~ bus2=tlx_692_c_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_3 length=50 units=ft
~ bus1=trip_node_692_c_1.1.2
~ bus2=tlx_692_c_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_4 length=50 units=ft
~ bus1=trip_node_692_c_1.1.2
~ bus2=tlx_692_c_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_5 length=50 units=ft
~ bus1=trip_node_692_c_1.1.2
~ bus2=tlx_692_c_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_6 length=50 units=ft
~ bus1=trip_node_692_c_1.1.2
~ bus2=tlx_692_c_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_7 length=50 units=ft
~ bus1=trip_node_692_c_1.1.2
~ bus2=tlx_692_c_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_8 length=50 units=ft
~ bus1=trip_node_692_c_1.1.2
~ bus2=tlx_692_c_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_c_2 length=50 units=ft
~ bus1=meter_692_C.3
~ bus2=xfmr_meter_692_c_2.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_692_c_h_9 length=50 units=ft
~ bus1=trip_node_692_c_2.1.2
~ bus2=tlx_692_c_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_10 length=50 units=ft
~ bus1=trip_node_692_c_2.1.2
~ bus2=tlx_692_c_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_11 length=50 units=ft
~ bus1=trip_node_692_c_2.1.2
~ bus2=tlx_692_c_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_12 length=50 units=ft
~ bus1=trip_node_692_c_2.1.2
~ bus2=tlx_692_c_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_13 length=50 units=ft
~ bus1=trip_node_692_c_2.1.2
~ bus2=tlx_692_c_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_14 length=50 units=ft
~ bus1=trip_node_692_c_2.1.2
~ bus2=tlx_692_c_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_15 length=50 units=ft
~ bus1=trip_node_692_c_2.1.2
~ bus2=tlx_692_c_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_16 length=50 units=ft
~ bus1=trip_node_692_c_2.1.2
~ bus2=tlx_692_c_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_c_3 length=50 units=ft
~ bus1=meter_692_C.3
~ bus2=xfmr_meter_692_c_3.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_692_c_h_17 length=50 units=ft
~ bus1=trip_node_692_c_3.1.2
~ bus2=tlx_692_c_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_18 length=50 units=ft
~ bus1=trip_node_692_c_3.1.2
~ bus2=tlx_692_c_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_19 length=50 units=ft
~ bus1=trip_node_692_c_3.1.2
~ bus2=tlx_692_c_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_20 length=50 units=ft
~ bus1=trip_node_692_c_3.1.2
~ bus2=tlx_692_c_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_21 length=50 units=ft
~ bus1=trip_node_692_c_3.1.2
~ bus2=tlx_692_c_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_22 length=50 units=ft
~ bus1=trip_node_692_c_3.1.2
~ bus2=tlx_692_c_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_23 length=50 units=ft
~ bus1=trip_node_692_c_3.1.2
~ bus2=tlx_692_c_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_24 length=50 units=ft
~ bus1=trip_node_692_c_3.1.2
~ bus2=tlx_692_c_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_c_4 length=50 units=ft
~ bus1=meter_692_C.3
~ bus2=xfmr_meter_692_c_4.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_692_c_h_25 length=50 units=ft
~ bus1=trip_node_692_c_4.1.2
~ bus2=tlx_692_c_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_26 length=50 units=ft
~ bus1=trip_node_692_c_4.1.2
~ bus2=tlx_692_c_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_27 length=50 units=ft
~ bus1=trip_node_692_c_4.1.2
~ bus2=tlx_692_c_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_28 length=50 units=ft
~ bus1=trip_node_692_c_4.1.2
~ bus2=tlx_692_c_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_29 length=50 units=ft
~ bus1=trip_node_692_c_4.1.2
~ bus2=tlx_692_c_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_30 length=50 units=ft
~ bus1=trip_node_692_c_4.1.2
~ bus2=tlx_692_c_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_31 length=50 units=ft
~ bus1=trip_node_692_c_4.1.2
~ bus2=tlx_692_c_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_32 length=50 units=ft
~ bus1=trip_node_692_c_4.1.2
~ bus2=tlx_692_c_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_c_5 length=50 units=ft
~ bus1=meter_692_C.3
~ bus2=xfmr_meter_692_c_5.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_692_c_h_33 length=50 units=ft
~ bus1=trip_node_692_c_5.1.2
~ bus2=tlx_692_c_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_34 length=50 units=ft
~ bus1=trip_node_692_c_5.1.2
~ bus2=tlx_692_c_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_35 length=50 units=ft
~ bus1=trip_node_692_c_5.1.2
~ bus2=tlx_692_c_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_36 length=50 units=ft
~ bus1=trip_node_692_c_5.1.2
~ bus2=tlx_692_c_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_37 length=50 units=ft
~ bus1=trip_node_692_c_5.1.2
~ bus2=tlx_692_c_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_38 length=50 units=ft
~ bus1=trip_node_692_c_5.1.2
~ bus2=tlx_692_c_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_39 length=50 units=ft
~ bus1=trip_node_692_c_5.1.2
~ bus2=tlx_692_c_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_c_h_40 length=50 units=ft
~ bus1=trip_node_692_c_5.1.2
~ bus2=tlx_692_c_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_a_1 length=50 units=ft
~ bus1=meter_675_A.1
~ bus2=xfmr_meter_675_a_1.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_675_a_h_1 length=50 units=ft
~ bus1=trip_node_675_a_1.1.2
~ bus2=tlx_675_a_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_2 length=50 units=ft
~ bus1=trip_node_675_a_1.1.2
~ bus2=tlx_675_a_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_3 length=50 units=ft
~ bus1=trip_node_675_a_1.1.2
~ bus2=tlx_675_a_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_4 length=50 units=ft
~ bus1=trip_node_675_a_1.1.2
~ bus2=tlx_675_a_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_5 length=50 units=ft
~ bus1=trip_node_675_a_1.1.2
~ bus2=tlx_675_a_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_6 length=50 units=ft
~ bus1=trip_node_675_a_1.1.2
~ bus2=tlx_675_a_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_7 length=50 units=ft
~ bus1=trip_node_675_a_1.1.2
~ bus2=tlx_675_a_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_8 length=50 units=ft
~ bus1=trip_node_675_a_1.1.2
~ bus2=tlx_675_a_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_a_2 length=50 units=ft
~ bus1=meter_675_A.1
~ bus2=xfmr_meter_675_a_2.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_675_a_h_9 length=50 units=ft
~ bus1=trip_node_675_a_2.1.2
~ bus2=tlx_675_a_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_10 length=50 units=ft
~ bus1=trip_node_675_a_2.1.2
~ bus2=tlx_675_a_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_11 length=50 units=ft
~ bus1=trip_node_675_a_2.1.2
~ bus2=tlx_675_a_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_12 length=50 units=ft
~ bus1=trip_node_675_a_2.1.2
~ bus2=tlx_675_a_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_13 length=50 units=ft
~ bus1=trip_node_675_a_2.1.2
~ bus2=tlx_675_a_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_14 length=50 units=ft
~ bus1=trip_node_675_a_2.1.2
~ bus2=tlx_675_a_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_15 length=50 units=ft
~ bus1=trip_node_675_a_2.1.2
~ bus2=tlx_675_a_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_16 length=50 units=ft
~ bus1=trip_node_675_a_2.1.2
~ bus2=tlx_675_a_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_a_3 length=50 units=ft
~ bus1=meter_675_A.1
~ bus2=xfmr_meter_675_a_3.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_675_a_h_17 length=50 units=ft
~ bus1=trip_node_675_a_3.1.2
~ bus2=tlx_675_a_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_18 length=50 units=ft
~ bus1=trip_node_675_a_3.1.2
~ bus2=tlx_675_a_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_19 length=50 units=ft
~ bus1=trip_node_675_a_3.1.2
~ bus2=tlx_675_a_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_20 length=50 units=ft
~ bus1=trip_node_675_a_3.1.2
~ bus2=tlx_675_a_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_21 length=50 units=ft
~ bus1=trip_node_675_a_3.1.2
~ bus2=tlx_675_a_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_22 length=50 units=ft
~ bus1=trip_node_675_a_3.1.2
~ bus2=tlx_675_a_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_23 length=50 units=ft
~ bus1=trip_node_675_a_3.1.2
~ bus2=tlx_675_a_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_24 length=50 units=ft
~ bus1=trip_node_675_a_3.1.2
~ bus2=tlx_675_a_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_a_4 length=50 units=ft
~ bus1=meter_675_A.1
~ bus2=xfmr_meter_675_a_4.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_675_a_h_25 length=50 units=ft
~ bus1=trip_node_675_a_4.1.2
~ bus2=tlx_675_a_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_26 length=50 units=ft
~ bus1=trip_node_675_a_4.1.2
~ bus2=tlx_675_a_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_27 length=50 units=ft
~ bus1=trip_node_675_a_4.1.2
~ bus2=tlx_675_a_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_28 length=50 units=ft
~ bus1=trip_node_675_a_4.1.2
~ bus2=tlx_675_a_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_29 length=50 units=ft
~ bus1=trip_node_675_a_4.1.2
~ bus2=tlx_675_a_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_30 length=50 units=ft
~ bus1=trip_node_675_a_4.1.2
~ bus2=tlx_675_a_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_31 length=50 units=ft
~ bus1=trip_node_675_a_4.1.2
~ bus2=tlx_675_a_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_32 length=50 units=ft
~ bus1=trip_node_675_a_4.1.2
~ bus2=tlx_675_a_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_a_5 length=50 units=ft
~ bus1=meter_675_A.1
~ bus2=xfmr_meter_675_a_5.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_675_a_h_33 length=50 units=ft
~ bus1=trip_node_675_a_5.1.2
~ bus2=tlx_675_a_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_34 length=50 units=ft
~ bus1=trip_node_675_a_5.1.2
~ bus2=tlx_675_a_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_35 length=50 units=ft
~ bus1=trip_node_675_a_5.1.2
~ bus2=tlx_675_a_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_36 length=50 units=ft
~ bus1=trip_node_675_a_5.1.2
~ bus2=tlx_675_a_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_37 length=50 units=ft
~ bus1=trip_node_675_a_5.1.2
~ bus2=tlx_675_a_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_38 length=50 units=ft
~ bus1=trip_node_675_a_5.1.2
~ bus2=tlx_675_a_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_39 length=50 units=ft
~ bus1=trip_node_675_a_5.1.2
~ bus2=tlx_675_a_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_a_h_40 length=50 units=ft
~ bus1=trip_node_675_a_5.1.2
~ bus2=tlx_675_a_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_b_1 length=50 units=ft
~ bus1=meter_675_B.2
~ bus2=xfmr_meter_675_b_1.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_675_b_h_1 length=50 units=ft
~ bus1=trip_node_675_b_1.1.2
~ bus2=tlx_675_b_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_2 length=50 units=ft
~ bus1=trip_node_675_b_1.1.2
~ bus2=tlx_675_b_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_3 length=50 units=ft
~ bus1=trip_node_675_b_1.1.2
~ bus2=tlx_675_b_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_4 length=50 units=ft
~ bus1=trip_node_675_b_1.1.2
~ bus2=tlx_675_b_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_5 length=50 units=ft
~ bus1=trip_node_675_b_1.1.2
~ bus2=tlx_675_b_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_6 length=50 units=ft
~ bus1=trip_node_675_b_1.1.2
~ bus2=tlx_675_b_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_7 length=50 units=ft
~ bus1=trip_node_675_b_1.1.2
~ bus2=tlx_675_b_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_8 length=50 units=ft
~ bus1=trip_node_675_b_1.1.2
~ bus2=tlx_675_b_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_b_2 length=50 units=ft
~ bus1=meter_675_B.2
~ bus2=xfmr_meter_675_b_2.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_675_b_h_9 length=50 units=ft
~ bus1=trip_node_675_b_2.1.2
~ bus2=tlx_675_b_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_10 length=50 units=ft
~ bus1=trip_node_675_b_2.1.2
~ bus2=tlx_675_b_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_11 length=50 units=ft
~ bus1=trip_node_675_b_2.1.2
~ bus2=tlx_675_b_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_12 length=50 units=ft
~ bus1=trip_node_675_b_2.1.2
~ bus2=tlx_675_b_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_13 length=50 units=ft
~ bus1=trip_node_675_b_2.1.2
~ bus2=tlx_675_b_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_14 length=50 units=ft
~ bus1=trip_node_675_b_2.1.2
~ bus2=tlx_675_b_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_15 length=50 units=ft
~ bus1=trip_node_675_b_2.1.2
~ bus2=tlx_675_b_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_16 length=50 units=ft
~ bus1=trip_node_675_b_2.1.2
~ bus2=tlx_675_b_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_b_3 length=50 units=ft
~ bus1=meter_675_B.2
~ bus2=xfmr_meter_675_b_3.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_675_b_h_17 length=50 units=ft
~ bus1=trip_node_675_b_3.1.2
~ bus2=tlx_675_b_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_18 length=50 units=ft
~ bus1=trip_node_675_b_3.1.2
~ bus2=tlx_675_b_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_19 length=50 units=ft
~ bus1=trip_node_675_b_3.1.2
~ bus2=tlx_675_b_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_20 length=50 units=ft
~ bus1=trip_node_675_b_3.1.2
~ bus2=tlx_675_b_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_21 length=50 units=ft
~ bus1=trip_node_675_b_3.1.2
~ bus2=tlx_675_b_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_22 length=50 units=ft
~ bus1=trip_node_675_b_3.1.2
~ bus2=tlx_675_b_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_23 length=50 units=ft
~ bus1=trip_node_675_b_3.1.2
~ bus2=tlx_675_b_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_24 length=50 units=ft
~ bus1=trip_node_675_b_3.1.2
~ bus2=tlx_675_b_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_b_4 length=50 units=ft
~ bus1=meter_675_B.2
~ bus2=xfmr_meter_675_b_4.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_675_b_h_25 length=50 units=ft
~ bus1=trip_node_675_b_4.1.2
~ bus2=tlx_675_b_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_26 length=50 units=ft
~ bus1=trip_node_675_b_4.1.2
~ bus2=tlx_675_b_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_27 length=50 units=ft
~ bus1=trip_node_675_b_4.1.2
~ bus2=tlx_675_b_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_28 length=50 units=ft
~ bus1=trip_node_675_b_4.1.2
~ bus2=tlx_675_b_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_29 length=50 units=ft
~ bus1=trip_node_675_b_4.1.2
~ bus2=tlx_675_b_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_30 length=50 units=ft
~ bus1=trip_node_675_b_4.1.2
~ bus2=tlx_675_b_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_31 length=50 units=ft
~ bus1=trip_node_675_b_4.1.2
~ bus2=tlx_675_b_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_32 length=50 units=ft
~ bus1=trip_node_675_b_4.1.2
~ bus2=tlx_675_b_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_b_5 length=50 units=ft
~ bus1=meter_675_B.2
~ bus2=xfmr_meter_675_b_5.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_675_b_h_33 length=50 units=ft
~ bus1=trip_node_675_b_5.1.2
~ bus2=tlx_675_b_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_34 length=50 units=ft
~ bus1=trip_node_675_b_5.1.2
~ bus2=tlx_675_b_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_35 length=50 units=ft
~ bus1=trip_node_675_b_5.1.2
~ bus2=tlx_675_b_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_36 length=50 units=ft
~ bus1=trip_node_675_b_5.1.2
~ bus2=tlx_675_b_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_37 length=50 units=ft
~ bus1=trip_node_675_b_5.1.2
~ bus2=tlx_675_b_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_38 length=50 units=ft
~ bus1=trip_node_675_b_5.1.2
~ bus2=tlx_675_b_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_39 length=50 units=ft
~ bus1=trip_node_675_b_5.1.2
~ bus2=tlx_675_b_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_b_h_40 length=50 units=ft
~ bus1=trip_node_675_b_5.1.2
~ bus2=tlx_675_b_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_c_1 length=50 units=ft
~ bus1=meter_675_C.3
~ bus2=xfmr_meter_675_c_1.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_675_c_h_1 length=50 units=ft
~ bus1=trip_node_675_c_1.1.2
~ bus2=tlx_675_c_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_2 length=50 units=ft
~ bus1=trip_node_675_c_1.1.2
~ bus2=tlx_675_c_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_3 length=50 units=ft
~ bus1=trip_node_675_c_1.1.2
~ bus2=tlx_675_c_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_4 length=50 units=ft
~ bus1=trip_node_675_c_1.1.2
~ bus2=tlx_675_c_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_5 length=50 units=ft
~ bus1=trip_node_675_c_1.1.2
~ bus2=tlx_675_c_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_6 length=50 units=ft
~ bus1=trip_node_675_c_1.1.2
~ bus2=tlx_675_c_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_7 length=50 units=ft
~ bus1=trip_node_675_c_1.1.2
~ bus2=tlx_675_c_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_8 length=50 units=ft
~ bus1=trip_node_675_c_1.1.2
~ bus2=tlx_675_c_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_c_2 length=50 units=ft
~ bus1=meter_675_C.3
~ bus2=xfmr_meter_675_c_2.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_675_c_h_9 length=50 units=ft
~ bus1=trip_node_675_c_2.1.2
~ bus2=tlx_675_c_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_10 length=50 units=ft
~ bus1=trip_node_675_c_2.1.2
~ bus2=tlx_675_c_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_11 length=50 units=ft
~ bus1=trip_node_675_c_2.1.2
~ bus2=tlx_675_c_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_12 length=50 units=ft
~ bus1=trip_node_675_c_2.1.2
~ bus2=tlx_675_c_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_13 length=50 units=ft
~ bus1=trip_node_675_c_2.1.2
~ bus2=tlx_675_c_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_14 length=50 units=ft
~ bus1=trip_node_675_c_2.1.2
~ bus2=tlx_675_c_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_15 length=50 units=ft
~ bus1=trip_node_675_c_2.1.2
~ bus2=tlx_675_c_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_16 length=50 units=ft
~ bus1=trip_node_675_c_2.1.2
~ bus2=tlx_675_c_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_c_3 length=50 units=ft
~ bus1=meter_675_C.3
~ bus2=xfmr_meter_675_c_3.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_675_c_h_17 length=50 units=ft
~ bus1=trip_node_675_c_3.1.2
~ bus2=tlx_675_c_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_18 length=50 units=ft
~ bus1=trip_node_675_c_3.1.2
~ bus2=tlx_675_c_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_19 length=50 units=ft
~ bus1=trip_node_675_c_3.1.2
~ bus2=tlx_675_c_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_20 length=50 units=ft
~ bus1=trip_node_675_c_3.1.2
~ bus2=tlx_675_c_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_21 length=50 units=ft
~ bus1=trip_node_675_c_3.1.2
~ bus2=tlx_675_c_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_22 length=50 units=ft
~ bus1=trip_node_675_c_3.1.2
~ bus2=tlx_675_c_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_23 length=50 units=ft
~ bus1=trip_node_675_c_3.1.2
~ bus2=tlx_675_c_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_24 length=50 units=ft
~ bus1=trip_node_675_c_3.1.2
~ bus2=tlx_675_c_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_c_4 length=50 units=ft
~ bus1=meter_675_C.3
~ bus2=xfmr_meter_675_c_4.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_675_c_h_25 length=50 units=ft
~ bus1=trip_node_675_c_4.1.2
~ bus2=tlx_675_c_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_26 length=50 units=ft
~ bus1=trip_node_675_c_4.1.2
~ bus2=tlx_675_c_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_27 length=50 units=ft
~ bus1=trip_node_675_c_4.1.2
~ bus2=tlx_675_c_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_28 length=50 units=ft
~ bus1=trip_node_675_c_4.1.2
~ bus2=tlx_675_c_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_29 length=50 units=ft
~ bus1=trip_node_675_c_4.1.2
~ bus2=tlx_675_c_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_30 length=50 units=ft
~ bus1=trip_node_675_c_4.1.2
~ bus2=tlx_675_c_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_31 length=50 units=ft
~ bus1=trip_node_675_c_4.1.2
~ bus2=tlx_675_c_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_32 length=50 units=ft
~ bus1=trip_node_675_c_4.1.2
~ bus2=tlx_675_c_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_c_5 length=50 units=ft
~ bus1=meter_675_C.3
~ bus2=xfmr_meter_675_c_5.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_675_c_h_33 length=50 units=ft
~ bus1=trip_node_675_c_5.1.2
~ bus2=tlx_675_c_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_34 length=50 units=ft
~ bus1=trip_node_675_c_5.1.2
~ bus2=tlx_675_c_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_35 length=50 units=ft
~ bus1=trip_node_675_c_5.1.2
~ bus2=tlx_675_c_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_36 length=50 units=ft
~ bus1=trip_node_675_c_5.1.2
~ bus2=tlx_675_c_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_37 length=50 units=ft
~ bus1=trip_node_675_c_5.1.2
~ bus2=tlx_675_c_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_38 length=50 units=ft
~ bus1=trip_node_675_c_5.1.2
~ bus2=tlx_675_c_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_39 length=50 units=ft
~ bus1=trip_node_675_c_5.1.2
~ bus2=tlx_675_c_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_c_h_40 length=50 units=ft
~ bus1=trip_node_675_c_5.1.2
~ bus2=tlx_675_c_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_a_1 length=50 units=ft
~ bus1=meter_671_A.1
~ bus2=xfmr_meter_671_a_1.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_671_a_h_1 length=50 units=ft
~ bus1=trip_node_671_a_1.1.2
~ bus2=tlx_671_a_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_2 length=50 units=ft
~ bus1=trip_node_671_a_1.1.2
~ bus2=tlx_671_a_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_3 length=50 units=ft
~ bus1=trip_node_671_a_1.1.2
~ bus2=tlx_671_a_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_4 length=50 units=ft
~ bus1=trip_node_671_a_1.1.2
~ bus2=tlx_671_a_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_5 length=50 units=ft
~ bus1=trip_node_671_a_1.1.2
~ bus2=tlx_671_a_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_6 length=50 units=ft
~ bus1=trip_node_671_a_1.1.2
~ bus2=tlx_671_a_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_7 length=50 units=ft
~ bus1=trip_node_671_a_1.1.2
~ bus2=tlx_671_a_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_8 length=50 units=ft
~ bus1=trip_node_671_a_1.1.2
~ bus2=tlx_671_a_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_a_2 length=50 units=ft
~ bus1=meter_671_A.1
~ bus2=xfmr_meter_671_a_2.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_671_a_h_9 length=50 units=ft
~ bus1=trip_node_671_a_2.1.2
~ bus2=tlx_671_a_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_10 length=50 units=ft
~ bus1=trip_node_671_a_2.1.2
~ bus2=tlx_671_a_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_11 length=50 units=ft
~ bus1=trip_node_671_a_2.1.2
~ bus2=tlx_671_a_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_12 length=50 units=ft
~ bus1=trip_node_671_a_2.1.2
~ bus2=tlx_671_a_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_13 length=50 units=ft
~ bus1=trip_node_671_a_2.1.2
~ bus2=tlx_671_a_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_14 length=50 units=ft
~ bus1=trip_node_671_a_2.1.2
~ bus2=tlx_671_a_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_15 length=50 units=ft
~ bus1=trip_node_671_a_2.1.2
~ bus2=tlx_671_a_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_16 length=50 units=ft
~ bus1=trip_node_671_a_2.1.2
~ bus2=tlx_671_a_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_a_3 length=50 units=ft
~ bus1=meter_671_A.1
~ bus2=xfmr_meter_671_a_3.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_671_a_h_17 length=50 units=ft
~ bus1=trip_node_671_a_3.1.2
~ bus2=tlx_671_a_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_18 length=50 units=ft
~ bus1=trip_node_671_a_3.1.2
~ bus2=tlx_671_a_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_19 length=50 units=ft
~ bus1=trip_node_671_a_3.1.2
~ bus2=tlx_671_a_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_20 length=50 units=ft
~ bus1=trip_node_671_a_3.1.2
~ bus2=tlx_671_a_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_21 length=50 units=ft
~ bus1=trip_node_671_a_3.1.2
~ bus2=tlx_671_a_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_22 length=50 units=ft
~ bus1=trip_node_671_a_3.1.2
~ bus2=tlx_671_a_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_23 length=50 units=ft
~ bus1=trip_node_671_a_3.1.2
~ bus2=tlx_671_a_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_24 length=50 units=ft
~ bus1=trip_node_671_a_3.1.2
~ bus2=tlx_671_a_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_a_4 length=50 units=ft
~ bus1=meter_671_A.1
~ bus2=xfmr_meter_671_a_4.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_671_a_h_25 length=50 units=ft
~ bus1=trip_node_671_a_4.1.2
~ bus2=tlx_671_a_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_26 length=50 units=ft
~ bus1=trip_node_671_a_4.1.2
~ bus2=tlx_671_a_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_27 length=50 units=ft
~ bus1=trip_node_671_a_4.1.2
~ bus2=tlx_671_a_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_28 length=50 units=ft
~ bus1=trip_node_671_a_4.1.2
~ bus2=tlx_671_a_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_29 length=50 units=ft
~ bus1=trip_node_671_a_4.1.2
~ bus2=tlx_671_a_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_30 length=50 units=ft
~ bus1=trip_node_671_a_4.1.2
~ bus2=tlx_671_a_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_31 length=50 units=ft
~ bus1=trip_node_671_a_4.1.2
~ bus2=tlx_671_a_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_32 length=50 units=ft
~ bus1=trip_node_671_a_4.1.2
~ bus2=tlx_671_a_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_a_5 length=50 units=ft
~ bus1=meter_671_A.1
~ bus2=xfmr_meter_671_a_5.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_671_a_h_33 length=50 units=ft
~ bus1=trip_node_671_a_5.1.2
~ bus2=tlx_671_a_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_34 length=50 units=ft
~ bus1=trip_node_671_a_5.1.2
~ bus2=tlx_671_a_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_35 length=50 units=ft
~ bus1=trip_node_671_a_5.1.2
~ bus2=tlx_671_a_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_36 length=50 units=ft
~ bus1=trip_node_671_a_5.1.2
~ bus2=tlx_671_a_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_37 length=50 units=ft
~ bus1=trip_node_671_a_5.1.2
~ bus2=tlx_671_a_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_38 length=50 units=ft
~ bus1=trip_node_671_a_5.1.2
~ bus2=tlx_671_a_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_39 length=50 units=ft
~ bus1=trip_node_671_a_5.1.2
~ bus2=tlx_671_a_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_a_h_40 length=50 units=ft
~ bus1=trip_node_671_a_5.1.2
~ bus2=tlx_671_a_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_b_1 length=50 units=ft
~ bus1=meter_671_B.2
~ bus2=xfmr_meter_671_b_1.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_671_b_h_1 length=50 units=ft
~ bus1=trip_node_671_b_1.1.2
~ bus2=tlx_671_b_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_2 length=50 units=ft
~ bus1=trip_node_671_b_1.1.2
~ bus2=tlx_671_b_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_3 length=50 units=ft
~ bus1=trip_node_671_b_1.1.2
~ bus2=tlx_671_b_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_4 length=50 units=ft
~ bus1=trip_node_671_b_1.1.2
~ bus2=tlx_671_b_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_5 length=50 units=ft
~ bus1=trip_node_671_b_1.1.2
~ bus2=tlx_671_b_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_6 length=50 units=ft
~ bus1=trip_node_671_b_1.1.2
~ bus2=tlx_671_b_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_7 length=50 units=ft
~ bus1=trip_node_671_b_1.1.2
~ bus2=tlx_671_b_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_8 length=50 units=ft
~ bus1=trip_node_671_b_1.1.2
~ bus2=tlx_671_b_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_b_2 length=50 units=ft
~ bus1=meter_671_B.2
~ bus2=xfmr_meter_671_b_2.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_671_b_h_9 length=50 units=ft
~ bus1=trip_node_671_b_2.1.2
~ bus2=tlx_671_b_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_10 length=50 units=ft
~ bus1=trip_node_671_b_2.1.2
~ bus2=tlx_671_b_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_11 length=50 units=ft
~ bus1=trip_node_671_b_2.1.2
~ bus2=tlx_671_b_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_12 length=50 units=ft
~ bus1=trip_node_671_b_2.1.2
~ bus2=tlx_671_b_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_13 length=50 units=ft
~ bus1=trip_node_671_b_2.1.2
~ bus2=tlx_671_b_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_14 length=50 units=ft
~ bus1=trip_node_671_b_2.1.2
~ bus2=tlx_671_b_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_15 length=50 units=ft
~ bus1=trip_node_671_b_2.1.2
~ bus2=tlx_671_b_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_16 length=50 units=ft
~ bus1=trip_node_671_b_2.1.2
~ bus2=tlx_671_b_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_b_3 length=50 units=ft
~ bus1=meter_671_B.2
~ bus2=xfmr_meter_671_b_3.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_671_b_h_17 length=50 units=ft
~ bus1=trip_node_671_b_3.1.2
~ bus2=tlx_671_b_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_18 length=50 units=ft
~ bus1=trip_node_671_b_3.1.2
~ bus2=tlx_671_b_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_19 length=50 units=ft
~ bus1=trip_node_671_b_3.1.2
~ bus2=tlx_671_b_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_20 length=50 units=ft
~ bus1=trip_node_671_b_3.1.2
~ bus2=tlx_671_b_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_21 length=50 units=ft
~ bus1=trip_node_671_b_3.1.2
~ bus2=tlx_671_b_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_22 length=50 units=ft
~ bus1=trip_node_671_b_3.1.2
~ bus2=tlx_671_b_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_23 length=50 units=ft
~ bus1=trip_node_671_b_3.1.2
~ bus2=tlx_671_b_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_24 length=50 units=ft
~ bus1=trip_node_671_b_3.1.2
~ bus2=tlx_671_b_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_b_4 length=50 units=ft
~ bus1=meter_671_B.2
~ bus2=xfmr_meter_671_b_4.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_671_b_h_25 length=50 units=ft
~ bus1=trip_node_671_b_4.1.2
~ bus2=tlx_671_b_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_26 length=50 units=ft
~ bus1=trip_node_671_b_4.1.2
~ bus2=tlx_671_b_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_27 length=50 units=ft
~ bus1=trip_node_671_b_4.1.2
~ bus2=tlx_671_b_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_28 length=50 units=ft
~ bus1=trip_node_671_b_4.1.2
~ bus2=tlx_671_b_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_29 length=50 units=ft
~ bus1=trip_node_671_b_4.1.2
~ bus2=tlx_671_b_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_30 length=50 units=ft
~ bus1=trip_node_671_b_4.1.2
~ bus2=tlx_671_b_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_31 length=50 units=ft
~ bus1=trip_node_671_b_4.1.2
~ bus2=tlx_671_b_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_32 length=50 units=ft
~ bus1=trip_node_671_b_4.1.2
~ bus2=tlx_671_b_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_b_5 length=50 units=ft
~ bus1=meter_671_B.2
~ bus2=xfmr_meter_671_b_5.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_671_b_h_33 length=50 units=ft
~ bus1=trip_node_671_b_5.1.2
~ bus2=tlx_671_b_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_34 length=50 units=ft
~ bus1=trip_node_671_b_5.1.2
~ bus2=tlx_671_b_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_35 length=50 units=ft
~ bus1=trip_node_671_b_5.1.2
~ bus2=tlx_671_b_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_36 length=50 units=ft
~ bus1=trip_node_671_b_5.1.2
~ bus2=tlx_671_b_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_37 length=50 units=ft
~ bus1=trip_node_671_b_5.1.2
~ bus2=tlx_671_b_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_38 length=50 units=ft
~ bus1=trip_node_671_b_5.1.2
~ bus2=tlx_671_b_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_39 length=50 units=ft
~ bus1=trip_node_671_b_5.1.2
~ bus2=tlx_671_b_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_b_h_40 length=50 units=ft
~ bus1=trip_node_671_b_5.1.2
~ bus2=tlx_671_b_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_c_1 length=50 units=ft
~ bus1=meter_671_C.3
~ bus2=xfmr_meter_671_c_1.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_671_c_h_1 length=50 units=ft
~ bus1=trip_node_671_c_1.1.2
~ bus2=tlx_671_c_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_2 length=50 units=ft
~ bus1=trip_node_671_c_1.1.2
~ bus2=tlx_671_c_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_3 length=50 units=ft
~ bus1=trip_node_671_c_1.1.2
~ bus2=tlx_671_c_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_4 length=50 units=ft
~ bus1=trip_node_671_c_1.1.2
~ bus2=tlx_671_c_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_5 length=50 units=ft
~ bus1=trip_node_671_c_1.1.2
~ bus2=tlx_671_c_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_6 length=50 units=ft
~ bus1=trip_node_671_c_1.1.2
~ bus2=tlx_671_c_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_7 length=50 units=ft
~ bus1=trip_node_671_c_1.1.2
~ bus2=tlx_671_c_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_8 length=50 units=ft
~ bus1=trip_node_671_c_1.1.2
~ bus2=tlx_671_c_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_c_2 length=50 units=ft
~ bus1=meter_671_C.3
~ bus2=xfmr_meter_671_c_2.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_671_c_h_9 length=50 units=ft
~ bus1=trip_node_671_c_2.1.2
~ bus2=tlx_671_c_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_10 length=50 units=ft
~ bus1=trip_node_671_c_2.1.2
~ bus2=tlx_671_c_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_11 length=50 units=ft
~ bus1=trip_node_671_c_2.1.2
~ bus2=tlx_671_c_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_12 length=50 units=ft
~ bus1=trip_node_671_c_2.1.2
~ bus2=tlx_671_c_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_13 length=50 units=ft
~ bus1=trip_node_671_c_2.1.2
~ bus2=tlx_671_c_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_14 length=50 units=ft
~ bus1=trip_node_671_c_2.1.2
~ bus2=tlx_671_c_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_15 length=50 units=ft
~ bus1=trip_node_671_c_2.1.2
~ bus2=tlx_671_c_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_16 length=50 units=ft
~ bus1=trip_node_671_c_2.1.2
~ bus2=tlx_671_c_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_c_3 length=50 units=ft
~ bus1=meter_671_C.3
~ bus2=xfmr_meter_671_c_3.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_671_c_h_17 length=50 units=ft
~ bus1=trip_node_671_c_3.1.2
~ bus2=tlx_671_c_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_18 length=50 units=ft
~ bus1=trip_node_671_c_3.1.2
~ bus2=tlx_671_c_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_19 length=50 units=ft
~ bus1=trip_node_671_c_3.1.2
~ bus2=tlx_671_c_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_20 length=50 units=ft
~ bus1=trip_node_671_c_3.1.2
~ bus2=tlx_671_c_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_21 length=50 units=ft
~ bus1=trip_node_671_c_3.1.2
~ bus2=tlx_671_c_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_22 length=50 units=ft
~ bus1=trip_node_671_c_3.1.2
~ bus2=tlx_671_c_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_23 length=50 units=ft
~ bus1=trip_node_671_c_3.1.2
~ bus2=tlx_671_c_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_24 length=50 units=ft
~ bus1=trip_node_671_c_3.1.2
~ bus2=tlx_671_c_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_c_4 length=50 units=ft
~ bus1=meter_671_C.3
~ bus2=xfmr_meter_671_c_4.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_671_c_h_25 length=50 units=ft
~ bus1=trip_node_671_c_4.1.2
~ bus2=tlx_671_c_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_26 length=50 units=ft
~ bus1=trip_node_671_c_4.1.2
~ bus2=tlx_671_c_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_27 length=50 units=ft
~ bus1=trip_node_671_c_4.1.2
~ bus2=tlx_671_c_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_28 length=50 units=ft
~ bus1=trip_node_671_c_4.1.2
~ bus2=tlx_671_c_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_29 length=50 units=ft
~ bus1=trip_node_671_c_4.1.2
~ bus2=tlx_671_c_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_30 length=50 units=ft
~ bus1=trip_node_671_c_4.1.2
~ bus2=tlx_671_c_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_31 length=50 units=ft
~ bus1=trip_node_671_c_4.1.2
~ bus2=tlx_671_c_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_32 length=50 units=ft
~ bus1=trip_node_671_c_4.1.2
~ bus2=tlx_671_c_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_c_5 length=50 units=ft
~ bus1=meter_671_C.3
~ bus2=xfmr_meter_671_c_5.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_671_c_h_33 length=50 units=ft
~ bus1=trip_node_671_c_5.1.2
~ bus2=tlx_671_c_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_34 length=50 units=ft
~ bus1=trip_node_671_c_5.1.2
~ bus2=tlx_671_c_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_35 length=50 units=ft
~ bus1=trip_node_671_c_5.1.2
~ bus2=tlx_671_c_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_36 length=50 units=ft
~ bus1=trip_node_671_c_5.1.2
~ bus2=tlx_671_c_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_37 length=50 units=ft
~ bus1=trip_node_671_c_5.1.2
~ bus2=tlx_671_c_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_38 length=50 units=ft
~ bus1=trip_node_671_c_5.1.2
~ bus2=tlx_671_c_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_39 length=50 units=ft
~ bus1=trip_node_671_c_5.1.2
~ bus2=tlx_671_c_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_c_h_40 length=50 units=ft
~ bus1=trip_node_671_c_5.1.2
~ bus2=tlx_671_c_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_a_1 length=50 units=ft
~ bus1=meter_680_A.1
~ bus2=xfmr_meter_680_a_1.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_680_a_h_1 length=50 units=ft
~ bus1=trip_node_680_a_1.1.2
~ bus2=tlx_680_a_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_2 length=50 units=ft
~ bus1=trip_node_680_a_1.1.2
~ bus2=tlx_680_a_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_3 length=50 units=ft
~ bus1=trip_node_680_a_1.1.2
~ bus2=tlx_680_a_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_4 length=50 units=ft
~ bus1=trip_node_680_a_1.1.2
~ bus2=tlx_680_a_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_5 length=50 units=ft
~ bus1=trip_node_680_a_1.1.2
~ bus2=tlx_680_a_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_6 length=50 units=ft
~ bus1=trip_node_680_a_1.1.2
~ bus2=tlx_680_a_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_7 length=50 units=ft
~ bus1=trip_node_680_a_1.1.2
~ bus2=tlx_680_a_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_8 length=50 units=ft
~ bus1=trip_node_680_a_1.1.2
~ bus2=tlx_680_a_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_a_2 length=50 units=ft
~ bus1=meter_680_A.1
~ bus2=xfmr_meter_680_a_2.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_680_a_h_9 length=50 units=ft
~ bus1=trip_node_680_a_2.1.2
~ bus2=tlx_680_a_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_10 length=50 units=ft
~ bus1=trip_node_680_a_2.1.2
~ bus2=tlx_680_a_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_11 length=50 units=ft
~ bus1=trip_node_680_a_2.1.2
~ bus2=tlx_680_a_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_12 length=50 units=ft
~ bus1=trip_node_680_a_2.1.2
~ bus2=tlx_680_a_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_13 length=50 units=ft
~ bus1=trip_node_680_a_2.1.2
~ bus2=tlx_680_a_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_14 length=50 units=ft
~ bus1=trip_node_680_a_2.1.2
~ bus2=tlx_680_a_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_15 length=50 units=ft
~ bus1=trip_node_680_a_2.1.2
~ bus2=tlx_680_a_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_16 length=50 units=ft
~ bus1=trip_node_680_a_2.1.2
~ bus2=tlx_680_a_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_a_3 length=50 units=ft
~ bus1=meter_680_A.1
~ bus2=xfmr_meter_680_a_3.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_680_a_h_17 length=50 units=ft
~ bus1=trip_node_680_a_3.1.2
~ bus2=tlx_680_a_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_18 length=50 units=ft
~ bus1=trip_node_680_a_3.1.2
~ bus2=tlx_680_a_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_19 length=50 units=ft
~ bus1=trip_node_680_a_3.1.2
~ bus2=tlx_680_a_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_20 length=50 units=ft
~ bus1=trip_node_680_a_3.1.2
~ bus2=tlx_680_a_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_21 length=50 units=ft
~ bus1=trip_node_680_a_3.1.2
~ bus2=tlx_680_a_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_22 length=50 units=ft
~ bus1=trip_node_680_a_3.1.2
~ bus2=tlx_680_a_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_23 length=50 units=ft
~ bus1=trip_node_680_a_3.1.2
~ bus2=tlx_680_a_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_24 length=50 units=ft
~ bus1=trip_node_680_a_3.1.2
~ bus2=tlx_680_a_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_a_4 length=50 units=ft
~ bus1=meter_680_A.1
~ bus2=xfmr_meter_680_a_4.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_680_a_h_25 length=50 units=ft
~ bus1=trip_node_680_a_4.1.2
~ bus2=tlx_680_a_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_26 length=50 units=ft
~ bus1=trip_node_680_a_4.1.2
~ bus2=tlx_680_a_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_27 length=50 units=ft
~ bus1=trip_node_680_a_4.1.2
~ bus2=tlx_680_a_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_28 length=50 units=ft
~ bus1=trip_node_680_a_4.1.2
~ bus2=tlx_680_a_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_29 length=50 units=ft
~ bus1=trip_node_680_a_4.1.2
~ bus2=tlx_680_a_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_30 length=50 units=ft
~ bus1=trip_node_680_a_4.1.2
~ bus2=tlx_680_a_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_31 length=50 units=ft
~ bus1=trip_node_680_a_4.1.2
~ bus2=tlx_680_a_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_32 length=50 units=ft
~ bus1=trip_node_680_a_4.1.2
~ bus2=tlx_680_a_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_a_5 length=50 units=ft
~ bus1=meter_680_A.1
~ bus2=xfmr_meter_680_a_5.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_680_a_h_33 length=50 units=ft
~ bus1=trip_node_680_a_5.1.2
~ bus2=tlx_680_a_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_34 length=50 units=ft
~ bus1=trip_node_680_a_5.1.2
~ bus2=tlx_680_a_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_35 length=50 units=ft
~ bus1=trip_node_680_a_5.1.2
~ bus2=tlx_680_a_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_36 length=50 units=ft
~ bus1=trip_node_680_a_5.1.2
~ bus2=tlx_680_a_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_37 length=50 units=ft
~ bus1=trip_node_680_a_5.1.2
~ bus2=tlx_680_a_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_38 length=50 units=ft
~ bus1=trip_node_680_a_5.1.2
~ bus2=tlx_680_a_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_39 length=50 units=ft
~ bus1=trip_node_680_a_5.1.2
~ bus2=tlx_680_a_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_a_h_40 length=50 units=ft
~ bus1=trip_node_680_a_5.1.2
~ bus2=tlx_680_a_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_b_1 length=50 units=ft
~ bus1=meter_680_B.2
~ bus2=xfmr_meter_680_b_1.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_680_b_h_1 length=50 units=ft
~ bus1=trip_node_680_b_1.1.2
~ bus2=tlx_680_b_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_2 length=50 units=ft
~ bus1=trip_node_680_b_1.1.2
~ bus2=tlx_680_b_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_3 length=50 units=ft
~ bus1=trip_node_680_b_1.1.2
~ bus2=tlx_680_b_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_4 length=50 units=ft
~ bus1=trip_node_680_b_1.1.2
~ bus2=tlx_680_b_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_5 length=50 units=ft
~ bus1=trip_node_680_b_1.1.2
~ bus2=tlx_680_b_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_6 length=50 units=ft
~ bus1=trip_node_680_b_1.1.2
~ bus2=tlx_680_b_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_7 length=50 units=ft
~ bus1=trip_node_680_b_1.1.2
~ bus2=tlx_680_b_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_8 length=50 units=ft
~ bus1=trip_node_680_b_1.1.2
~ bus2=tlx_680_b_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_b_2 length=50 units=ft
~ bus1=meter_680_B.2
~ bus2=xfmr_meter_680_b_2.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_680_b_h_9 length=50 units=ft
~ bus1=trip_node_680_b_2.1.2
~ bus2=tlx_680_b_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_10 length=50 units=ft
~ bus1=trip_node_680_b_2.1.2
~ bus2=tlx_680_b_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_11 length=50 units=ft
~ bus1=trip_node_680_b_2.1.2
~ bus2=tlx_680_b_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_12 length=50 units=ft
~ bus1=trip_node_680_b_2.1.2
~ bus2=tlx_680_b_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_13 length=50 units=ft
~ bus1=trip_node_680_b_2.1.2
~ bus2=tlx_680_b_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_14 length=50 units=ft
~ bus1=trip_node_680_b_2.1.2
~ bus2=tlx_680_b_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_15 length=50 units=ft
~ bus1=trip_node_680_b_2.1.2
~ bus2=tlx_680_b_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_16 length=50 units=ft
~ bus1=trip_node_680_b_2.1.2
~ bus2=tlx_680_b_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_b_3 length=50 units=ft
~ bus1=meter_680_B.2
~ bus2=xfmr_meter_680_b_3.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_680_b_h_17 length=50 units=ft
~ bus1=trip_node_680_b_3.1.2
~ bus2=tlx_680_b_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_18 length=50 units=ft
~ bus1=trip_node_680_b_3.1.2
~ bus2=tlx_680_b_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_19 length=50 units=ft
~ bus1=trip_node_680_b_3.1.2
~ bus2=tlx_680_b_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_20 length=50 units=ft
~ bus1=trip_node_680_b_3.1.2
~ bus2=tlx_680_b_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_21 length=50 units=ft
~ bus1=trip_node_680_b_3.1.2
~ bus2=tlx_680_b_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_22 length=50 units=ft
~ bus1=trip_node_680_b_3.1.2
~ bus2=tlx_680_b_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_23 length=50 units=ft
~ bus1=trip_node_680_b_3.1.2
~ bus2=tlx_680_b_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_24 length=50 units=ft
~ bus1=trip_node_680_b_3.1.2
~ bus2=tlx_680_b_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_b_4 length=50 units=ft
~ bus1=meter_680_B.2
~ bus2=xfmr_meter_680_b_4.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_680_b_h_25 length=50 units=ft
~ bus1=trip_node_680_b_4.1.2
~ bus2=tlx_680_b_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_26 length=50 units=ft
~ bus1=trip_node_680_b_4.1.2
~ bus2=tlx_680_b_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_27 length=50 units=ft
~ bus1=trip_node_680_b_4.1.2
~ bus2=tlx_680_b_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_28 length=50 units=ft
~ bus1=trip_node_680_b_4.1.2
~ bus2=tlx_680_b_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_29 length=50 units=ft
~ bus1=trip_node_680_b_4.1.2
~ bus2=tlx_680_b_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_30 length=50 units=ft
~ bus1=trip_node_680_b_4.1.2
~ bus2=tlx_680_b_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_31 length=50 units=ft
~ bus1=trip_node_680_b_4.1.2
~ bus2=tlx_680_b_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_32 length=50 units=ft
~ bus1=trip_node_680_b_4.1.2
~ bus2=tlx_680_b_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_b_5 length=50 units=ft
~ bus1=meter_680_B.2
~ bus2=xfmr_meter_680_b_5.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_680_b_h_33 length=50 units=ft
~ bus1=trip_node_680_b_5.1.2
~ bus2=tlx_680_b_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_34 length=50 units=ft
~ bus1=trip_node_680_b_5.1.2
~ bus2=tlx_680_b_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_35 length=50 units=ft
~ bus1=trip_node_680_b_5.1.2
~ bus2=tlx_680_b_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_36 length=50 units=ft
~ bus1=trip_node_680_b_5.1.2
~ bus2=tlx_680_b_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_37 length=50 units=ft
~ bus1=trip_node_680_b_5.1.2
~ bus2=tlx_680_b_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_38 length=50 units=ft
~ bus1=trip_node_680_b_5.1.2
~ bus2=tlx_680_b_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_39 length=50 units=ft
~ bus1=trip_node_680_b_5.1.2
~ bus2=tlx_680_b_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_b_h_40 length=50 units=ft
~ bus1=trip_node_680_b_5.1.2
~ bus2=tlx_680_b_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_c_1 length=50 units=ft
~ bus1=meter_680_C.3
~ bus2=xfmr_meter_680_c_1.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_680_c_h_1 length=50 units=ft
~ bus1=trip_node_680_c_1.1.2
~ bus2=tlx_680_c_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_2 length=50 units=ft
~ bus1=trip_node_680_c_1.1.2
~ bus2=tlx_680_c_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_3 length=50 units=ft
~ bus1=trip_node_680_c_1.1.2
~ bus2=tlx_680_c_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_4 length=50 units=ft
~ bus1=trip_node_680_c_1.1.2
~ bus2=tlx_680_c_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_5 length=50 units=ft
~ bus1=trip_node_680_c_1.1.2
~ bus2=tlx_680_c_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_6 length=50 units=ft
~ bus1=trip_node_680_c_1.1.2
~ bus2=tlx_680_c_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_7 length=50 units=ft
~ bus1=trip_node_680_c_1.1.2
~ bus2=tlx_680_c_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_8 length=50 units=ft
~ bus1=trip_node_680_c_1.1.2
~ bus2=tlx_680_c_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_c_2 length=50 units=ft
~ bus1=meter_680_C.3
~ bus2=xfmr_meter_680_c_2.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_680_c_h_9 length=50 units=ft
~ bus1=trip_node_680_c_2.1.2
~ bus2=tlx_680_c_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_10 length=50 units=ft
~ bus1=trip_node_680_c_2.1.2
~ bus2=tlx_680_c_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_11 length=50 units=ft
~ bus1=trip_node_680_c_2.1.2
~ bus2=tlx_680_c_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_12 length=50 units=ft
~ bus1=trip_node_680_c_2.1.2
~ bus2=tlx_680_c_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_13 length=50 units=ft
~ bus1=trip_node_680_c_2.1.2
~ bus2=tlx_680_c_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_14 length=50 units=ft
~ bus1=trip_node_680_c_2.1.2
~ bus2=tlx_680_c_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_15 length=50 units=ft
~ bus1=trip_node_680_c_2.1.2
~ bus2=tlx_680_c_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_16 length=50 units=ft
~ bus1=trip_node_680_c_2.1.2
~ bus2=tlx_680_c_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_c_3 length=50 units=ft
~ bus1=meter_680_C.3
~ bus2=xfmr_meter_680_c_3.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_680_c_h_17 length=50 units=ft
~ bus1=trip_node_680_c_3.1.2
~ bus2=tlx_680_c_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_18 length=50 units=ft
~ bus1=trip_node_680_c_3.1.2
~ bus2=tlx_680_c_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_19 length=50 units=ft
~ bus1=trip_node_680_c_3.1.2
~ bus2=tlx_680_c_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_20 length=50 units=ft
~ bus1=trip_node_680_c_3.1.2
~ bus2=tlx_680_c_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_21 length=50 units=ft
~ bus1=trip_node_680_c_3.1.2
~ bus2=tlx_680_c_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_22 length=50 units=ft
~ bus1=trip_node_680_c_3.1.2
~ bus2=tlx_680_c_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_23 length=50 units=ft
~ bus1=trip_node_680_c_3.1.2
~ bus2=tlx_680_c_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_24 length=50 units=ft
~ bus1=trip_node_680_c_3.1.2
~ bus2=tlx_680_c_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_c_4 length=50 units=ft
~ bus1=meter_680_C.3
~ bus2=xfmr_meter_680_c_4.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_680_c_h_25 length=50 units=ft
~ bus1=trip_node_680_c_4.1.2
~ bus2=tlx_680_c_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_26 length=50 units=ft
~ bus1=trip_node_680_c_4.1.2
~ bus2=tlx_680_c_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_27 length=50 units=ft
~ bus1=trip_node_680_c_4.1.2
~ bus2=tlx_680_c_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_28 length=50 units=ft
~ bus1=trip_node_680_c_4.1.2
~ bus2=tlx_680_c_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_29 length=50 units=ft
~ bus1=trip_node_680_c_4.1.2
~ bus2=tlx_680_c_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_30 length=50 units=ft
~ bus1=trip_node_680_c_4.1.2
~ bus2=tlx_680_c_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_31 length=50 units=ft
~ bus1=trip_node_680_c_4.1.2
~ bus2=tlx_680_c_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_32 length=50 units=ft
~ bus1=trip_node_680_c_4.1.2
~ bus2=tlx_680_c_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_c_5 length=50 units=ft
~ bus1=meter_680_C.3
~ bus2=xfmr_meter_680_c_5.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Transformer.xfmr_652_a_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_652_a_1.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_652_a_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_652_a_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_652_a_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_652_a_2.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_652_a_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_652_a_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_652_a_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_652_a_3.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_652_a_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_652_a_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_652_a_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_652_a_4.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_652_a_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_652_a_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_652_a_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_652_a_5.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_652_a_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_652_a_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_611_c_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_611_c_1.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_611_c_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_611_c_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_611_c_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_611_c_2.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_611_c_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_611_c_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_611_c_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_611_c_3.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_611_c_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_611_c_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_611_c_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_611_c_4.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_611_c_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_611_c_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_611_c_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_611_c_5.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_611_c_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_611_c_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_c_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_c_1.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_684_c_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_684_c_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_c_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_c_2.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_684_c_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_684_c_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_c_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_c_3.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_684_c_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_684_c_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_c_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_c_4.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_684_c_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_684_c_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_c_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_c_5.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_684_c_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_684_c_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_a_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_a_1.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_684_a_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_684_a_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_a_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_a_2.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_684_a_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_684_a_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_a_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_a_3.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_684_a_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_684_a_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_a_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_a_4.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_684_a_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_684_a_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_a_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_a_5.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_684_a_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_684_a_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_b_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_b_1.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_645_b_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_645_b_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_b_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_b_2.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_645_b_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_645_b_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_b_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_b_3.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_645_b_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_645_b_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_b_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_b_4.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_645_b_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_645_b_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_b_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_b_5.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_645_b_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_645_b_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_c_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_c_1.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_645_c_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_645_c_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_c_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_c_2.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_645_c_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_645_c_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_c_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_c_3.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_645_c_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_645_c_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_c_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_c_4.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_645_c_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_645_c_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_c_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_c_5.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_645_c_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_645_c_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_a_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_a_1.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_633_a_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_633_a_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_a_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_a_2.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_633_a_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_633_a_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_a_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_a_3.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_633_a_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_633_a_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_a_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_a_4.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_633_a_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_633_a_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_a_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_a_5.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_633_a_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_633_a_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_b_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_b_1.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_633_b_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_633_b_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_b_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_b_2.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_633_b_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_633_b_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_b_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_b_3.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_633_b_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_633_b_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_b_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_b_4.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_633_b_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_633_b_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_b_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_b_5.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_633_b_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_633_b_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_c_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_c_1.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_633_c_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_633_c_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_c_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_c_2.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_633_c_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_633_c_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_c_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_c_3.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_633_c_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_633_c_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_c_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_c_4.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_633_c_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_633_c_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_c_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_c_5.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_633_c_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_633_c_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_a_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_a_1.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_632_a_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_632_a_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_a_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_a_2.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_632_a_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_632_a_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_a_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_a_3.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_632_a_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_632_a_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_a_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_a_4.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_632_a_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_632_a_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_a_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_a_5.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_632_a_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_632_a_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_b_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_b_1.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_632_b_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_632_b_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_b_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_b_2.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_632_b_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_632_b_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_b_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_b_3.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_632_b_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_632_b_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_b_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_b_4.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_632_b_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_632_b_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_b_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_b_5.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_632_b_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_632_b_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_c_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_c_1.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_632_c_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_632_c_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_c_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_c_2.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_632_c_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_632_c_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_c_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_c_3.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_632_c_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_632_c_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_c_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_c_4.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_632_c_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_632_c_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_c_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_c_5.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_632_c_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_632_c_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_a_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_a_1.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_692_a_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_692_a_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_a_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_a_2.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_692_a_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_692_a_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_a_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_a_3.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_692_a_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_692_a_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_a_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_a_4.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_692_a_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_692_a_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_a_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_a_5.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_692_a_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_692_a_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_b_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_b_1.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_692_b_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_692_b_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_b_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_b_2.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_692_b_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_692_b_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_b_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_b_3.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_692_b_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_692_b_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_b_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_b_4.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_692_b_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_692_b_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_b_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_b_5.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_692_b_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_692_b_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_c_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_c_1.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_692_c_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_692_c_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_c_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_c_2.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_692_c_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_692_c_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_c_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_c_3.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_692_c_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_692_c_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_c_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_c_4.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_692_c_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_692_c_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_c_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_c_5.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_692_c_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_692_c_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_a_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_a_1.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_675_a_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_675_a_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_a_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_a_2.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_675_a_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_675_a_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_a_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_a_3.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_675_a_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_675_a_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_a_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_a_4.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_675_a_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_675_a_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_a_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_a_5.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_675_a_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_675_a_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_b_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_b_1.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_675_b_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_675_b_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_b_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_b_2.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_675_b_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_675_b_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_b_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_b_3.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_675_b_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_675_b_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_b_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_b_4.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_675_b_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_675_b_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_b_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_b_5.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_675_b_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_675_b_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_c_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_c_1.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_675_c_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_675_c_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_c_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_c_2.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_675_c_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_675_c_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_c_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_c_3.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_675_c_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_675_c_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_c_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_c_4.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_675_c_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_675_c_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_c_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_c_5.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_675_c_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_675_c_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_a_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_a_1.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_671_a_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_671_a_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_a_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_a_2.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_671_a_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_671_a_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_a_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_a_3.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_671_a_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_671_a_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_a_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_a_4.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_671_a_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_671_a_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_a_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_a_5.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_671_a_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_671_a_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_b_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_b_1.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_671_b_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_671_b_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_b_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_b_2.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_671_b_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_671_b_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_b_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_b_3.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_671_b_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_671_b_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_b_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_b_4.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_671_b_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_671_b_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_b_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_b_5.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_671_b_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_671_b_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_c_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_c_1.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_671_c_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_671_c_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_c_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_c_2.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_671_c_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_671_c_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_c_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_c_3.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_671_c_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_671_c_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_c_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_c_4.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_671_c_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_671_c_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_c_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_c_5.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_671_c_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_671_c_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_a_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_a_1.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_680_a_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_680_a_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_a_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_a_2.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_680_a_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_680_a_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_a_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_a_3.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_680_a_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_680_a_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_a_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_a_4.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_680_a_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_680_a_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_a_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_a_5.1 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_680_a_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_680_a_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_b_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_b_1.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_680_b_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_680_b_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_b_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_b_2.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_680_b_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_680_b_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_b_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_b_3.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_680_b_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_680_b_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_b_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_b_4.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_680_b_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_680_b_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_b_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_b_5.2 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_680_b_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_680_b_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_c_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_c_1.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_680_c_1.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_680_c_1.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_c_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_c_2.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_680_c_2.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_680_c_2.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_c_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_c_3.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_680_c_3.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_680_c_3.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_c_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_c_4.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_680_c_4.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_680_c_4.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_c_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_c_5.3 Kv=2.4 kva=40 %r=0.003
~ wdg=2 bus=trip_node_680_c_5.1.0 Kv=0.12 kva=20 %r=0.006
~ wdg=3 bus=trip_node_680_c_5.0.2 Kv=0.12 kva=20 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Line.trip_line_680_c_h_33 length=50 units=ft
~ bus1=trip_node_680_c_5.1.2
~ bus2=tlx_680_c_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_34 length=50 units=ft
~ bus1=trip_node_680_c_5.1.2
~ bus2=tlx_680_c_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_35 length=50 units=ft
~ bus1=trip_node_680_c_5.1.2
~ bus2=tlx_680_c_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_36 length=50 units=ft
~ bus1=trip_node_680_c_5.1.2
~ bus2=tlx_680_c_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_37 length=50 units=ft
~ bus1=trip_node_680_c_5.1.2
~ bus2=tlx_680_c_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_38 length=50 units=ft
~ bus1=trip_node_680_c_5.1.2
~ bus2=tlx_680_c_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_39 length=50 units=ft
~ bus1=trip_node_680_c_5.1.2
~ bus2=tlx_680_c_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_c_h_40 length=50 units=ft
~ bus1=trip_node_680_c_5.1.2
~ bus2=tlx_680_c_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

// New Load.house_680_a_1 Bus1=tlx_680_a_h_1.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_2 Bus1=tlx_680_a_h_2.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_3 Bus1=tlx_680_a_h_3.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_4 Bus1=tlx_680_a_h_4.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_5 Bus1=tlx_680_a_h_5.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_6 Bus1=tlx_680_a_h_6.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_7 Bus1=tlx_680_a_h_7.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_8 Bus1=tlx_680_a_h_8.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_9 Bus1=tlx_680_a_h_9.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_10 Bus1=tlx_680_a_h_10.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_11 Bus1=tlx_680_a_h_11.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_12 Bus1=tlx_680_a_h_12.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_13 Bus1=tlx_680_a_h_13.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_14 Bus1=tlx_680_a_h_14.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_15 Bus1=tlx_680_a_h_15.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_16 Bus1=tlx_680_a_h_16.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_17 Bus1=tlx_680_a_h_17.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_18 Bus1=tlx_680_a_h_18.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_19 Bus1=tlx_680_a_h_19.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_20 Bus1=tlx_680_a_h_20.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_21 Bus1=tlx_680_a_h_21.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_22 Bus1=tlx_680_a_h_22.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_23 Bus1=tlx_680_a_h_23.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_24 Bus1=tlx_680_a_h_24.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_25 Bus1=tlx_680_a_h_25.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_26 Bus1=tlx_680_a_h_26.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_27 Bus1=tlx_680_a_h_27.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_28 Bus1=tlx_680_a_h_28.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_29 Bus1=tlx_680_a_h_29.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_30 Bus1=tlx_680_a_h_30.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_31 Bus1=tlx_680_a_h_31.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_32 Bus1=tlx_680_a_h_32.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_33 Bus1=tlx_680_a_h_33.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_34 Bus1=tlx_680_a_h_34.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_35 Bus1=tlx_680_a_h_35.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_36 Bus1=tlx_680_a_h_36.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_37 Bus1=tlx_680_a_h_37.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_38 Bus1=tlx_680_a_h_38.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_39 Bus1=tlx_680_a_h_39.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_a_40 Bus1=tlx_680_a_h_40.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_1 Bus1=tlx_633_a_h_1.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_2 Bus1=tlx_633_a_h_2.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_3 Bus1=tlx_633_a_h_3.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_4 Bus1=tlx_633_a_h_4.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_5 Bus1=tlx_633_a_h_5.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_6 Bus1=tlx_633_a_h_6.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_7 Bus1=tlx_633_a_h_7.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_8 Bus1=tlx_633_a_h_8.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_9 Bus1=tlx_633_a_h_9.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_10 Bus1=tlx_633_a_h_10.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_11 Bus1=tlx_633_a_h_11.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_12 Bus1=tlx_633_a_h_12.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_13 Bus1=tlx_633_a_h_13.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_14 Bus1=tlx_633_a_h_14.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_15 Bus1=tlx_633_a_h_15.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_16 Bus1=tlx_633_a_h_16.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_17 Bus1=tlx_633_a_h_17.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_18 Bus1=tlx_633_a_h_18.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_19 Bus1=tlx_633_a_h_19.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_20 Bus1=tlx_633_a_h_20.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_21 Bus1=tlx_633_a_h_21.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_22 Bus1=tlx_633_a_h_22.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_23 Bus1=tlx_633_a_h_23.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_24 Bus1=tlx_633_a_h_24.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_25 Bus1=tlx_633_a_h_25.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_26 Bus1=tlx_633_a_h_26.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_27 Bus1=tlx_633_a_h_27.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_28 Bus1=tlx_633_a_h_28.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_29 Bus1=tlx_633_a_h_29.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_30 Bus1=tlx_633_a_h_30.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_31 Bus1=tlx_633_a_h_31.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_32 Bus1=tlx_633_a_h_32.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_33 Bus1=tlx_633_a_h_33.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_34 Bus1=tlx_633_a_h_34.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_35 Bus1=tlx_633_a_h_35.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_36 Bus1=tlx_633_a_h_36.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_37 Bus1=tlx_633_a_h_37.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_38 Bus1=tlx_633_a_h_38.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_39 Bus1=tlx_633_a_h_39.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_a_40 Bus1=tlx_633_a_h_40.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_1 Bus1=tlx_632_a_h_1.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_2 Bus1=tlx_632_a_h_2.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_3 Bus1=tlx_632_a_h_3.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_4 Bus1=tlx_632_a_h_4.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_5 Bus1=tlx_632_a_h_5.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_6 Bus1=tlx_632_a_h_6.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_7 Bus1=tlx_632_a_h_7.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_8 Bus1=tlx_632_a_h_8.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_9 Bus1=tlx_632_a_h_9.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_10 Bus1=tlx_632_a_h_10.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_11 Bus1=tlx_632_a_h_11.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_12 Bus1=tlx_632_a_h_12.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_13 Bus1=tlx_632_a_h_13.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_14 Bus1=tlx_632_a_h_14.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_15 Bus1=tlx_632_a_h_15.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_16 Bus1=tlx_632_a_h_16.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_17 Bus1=tlx_632_a_h_17.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_18 Bus1=tlx_632_a_h_18.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_19 Bus1=tlx_632_a_h_19.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_20 Bus1=tlx_632_a_h_20.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_21 Bus1=tlx_632_a_h_21.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_22 Bus1=tlx_632_a_h_22.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_23 Bus1=tlx_632_a_h_23.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_24 Bus1=tlx_632_a_h_24.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_25 Bus1=tlx_632_a_h_25.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_26 Bus1=tlx_632_a_h_26.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_27 Bus1=tlx_632_a_h_27.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_28 Bus1=tlx_632_a_h_28.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_29 Bus1=tlx_632_a_h_29.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_30 Bus1=tlx_632_a_h_30.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_31 Bus1=tlx_632_a_h_31.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_32 Bus1=tlx_632_a_h_32.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_33 Bus1=tlx_632_a_h_33.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_34 Bus1=tlx_632_a_h_34.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_35 Bus1=tlx_632_a_h_35.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_36 Bus1=tlx_632_a_h_36.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_37 Bus1=tlx_632_a_h_37.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_38 Bus1=tlx_632_a_h_38.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_39 Bus1=tlx_632_a_h_39.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_a_40 Bus1=tlx_632_a_h_40.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_1 Bus1=tlx_692_a_h_1.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_2 Bus1=tlx_692_a_h_2.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_3 Bus1=tlx_692_a_h_3.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_4 Bus1=tlx_692_a_h_4.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_5 Bus1=tlx_692_a_h_5.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_6 Bus1=tlx_692_a_h_6.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_7 Bus1=tlx_692_a_h_7.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_8 Bus1=tlx_692_a_h_8.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_9 Bus1=tlx_692_a_h_9.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_10 Bus1=tlx_692_a_h_10.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_11 Bus1=tlx_692_a_h_11.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_12 Bus1=tlx_692_a_h_12.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_13 Bus1=tlx_692_a_h_13.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_14 Bus1=tlx_692_a_h_14.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_15 Bus1=tlx_692_a_h_15.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_16 Bus1=tlx_692_a_h_16.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_17 Bus1=tlx_692_a_h_17.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_18 Bus1=tlx_692_a_h_18.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_19 Bus1=tlx_692_a_h_19.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_20 Bus1=tlx_692_a_h_20.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_21 Bus1=tlx_692_a_h_21.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_22 Bus1=tlx_692_a_h_22.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_23 Bus1=tlx_692_a_h_23.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_24 Bus1=tlx_692_a_h_24.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_25 Bus1=tlx_692_a_h_25.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_26 Bus1=tlx_692_a_h_26.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_27 Bus1=tlx_692_a_h_27.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_28 Bus1=tlx_692_a_h_28.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_29 Bus1=tlx_692_a_h_29.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_30 Bus1=tlx_692_a_h_30.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_31 Bus1=tlx_692_a_h_31.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_32 Bus1=tlx_692_a_h_32.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_33 Bus1=tlx_692_a_h_33.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_34 Bus1=tlx_692_a_h_34.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_35 Bus1=tlx_692_a_h_35.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_36 Bus1=tlx_692_a_h_36.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_37 Bus1=tlx_692_a_h_37.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_38 Bus1=tlx_692_a_h_38.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_39 Bus1=tlx_692_a_h_39.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_a_40 Bus1=tlx_692_a_h_40.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_1 Bus1=tlx_675_a_h_1.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_2 Bus1=tlx_675_a_h_2.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_3 Bus1=tlx_675_a_h_3.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_4 Bus1=tlx_675_a_h_4.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_5 Bus1=tlx_675_a_h_5.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_6 Bus1=tlx_675_a_h_6.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_7 Bus1=tlx_675_a_h_7.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_8 Bus1=tlx_675_a_h_8.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_9 Bus1=tlx_675_a_h_9.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_10 Bus1=tlx_675_a_h_10.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_11 Bus1=tlx_675_a_h_11.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_12 Bus1=tlx_675_a_h_12.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_13 Bus1=tlx_675_a_h_13.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_14 Bus1=tlx_675_a_h_14.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_15 Bus1=tlx_675_a_h_15.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_16 Bus1=tlx_675_a_h_16.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_17 Bus1=tlx_675_a_h_17.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_18 Bus1=tlx_675_a_h_18.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_19 Bus1=tlx_675_a_h_19.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_20 Bus1=tlx_675_a_h_20.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_21 Bus1=tlx_675_a_h_21.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_22 Bus1=tlx_675_a_h_22.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_23 Bus1=tlx_675_a_h_23.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_24 Bus1=tlx_675_a_h_24.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_25 Bus1=tlx_675_a_h_25.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_26 Bus1=tlx_675_a_h_26.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_27 Bus1=tlx_675_a_h_27.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_28 Bus1=tlx_675_a_h_28.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_29 Bus1=tlx_675_a_h_29.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_30 Bus1=tlx_675_a_h_30.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_31 Bus1=tlx_675_a_h_31.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_32 Bus1=tlx_675_a_h_32.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_33 Bus1=tlx_675_a_h_33.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_34 Bus1=tlx_675_a_h_34.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_35 Bus1=tlx_675_a_h_35.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_36 Bus1=tlx_675_a_h_36.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_37 Bus1=tlx_675_a_h_37.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_38 Bus1=tlx_675_a_h_38.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_39 Bus1=tlx_675_a_h_39.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_a_40 Bus1=tlx_675_a_h_40.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_1 Bus1=tlx_671_a_h_1.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_2 Bus1=tlx_671_a_h_2.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_3 Bus1=tlx_671_a_h_3.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_4 Bus1=tlx_671_a_h_4.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_5 Bus1=tlx_671_a_h_5.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_6 Bus1=tlx_671_a_h_6.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_7 Bus1=tlx_671_a_h_7.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_8 Bus1=tlx_671_a_h_8.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_9 Bus1=tlx_671_a_h_9.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_10 Bus1=tlx_671_a_h_10.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_11 Bus1=tlx_671_a_h_11.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_12 Bus1=tlx_671_a_h_12.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_13 Bus1=tlx_671_a_h_13.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_14 Bus1=tlx_671_a_h_14.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_15 Bus1=tlx_671_a_h_15.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_16 Bus1=tlx_671_a_h_16.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_17 Bus1=tlx_671_a_h_17.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_18 Bus1=tlx_671_a_h_18.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_19 Bus1=tlx_671_a_h_19.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_20 Bus1=tlx_671_a_h_20.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_21 Bus1=tlx_671_a_h_21.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_22 Bus1=tlx_671_a_h_22.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_23 Bus1=tlx_671_a_h_23.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_24 Bus1=tlx_671_a_h_24.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_25 Bus1=tlx_671_a_h_25.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_26 Bus1=tlx_671_a_h_26.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_27 Bus1=tlx_671_a_h_27.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_28 Bus1=tlx_671_a_h_28.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_29 Bus1=tlx_671_a_h_29.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_30 Bus1=tlx_671_a_h_30.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_31 Bus1=tlx_671_a_h_31.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_32 Bus1=tlx_671_a_h_32.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_33 Bus1=tlx_671_a_h_33.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_34 Bus1=tlx_671_a_h_34.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_35 Bus1=tlx_671_a_h_35.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_36 Bus1=tlx_671_a_h_36.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_37 Bus1=tlx_671_a_h_37.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_38 Bus1=tlx_671_a_h_38.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_39 Bus1=tlx_671_a_h_39.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_a_40 Bus1=tlx_671_a_h_40.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_1 Bus1=tlx_684_a_h_1.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_2 Bus1=tlx_684_a_h_2.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_3 Bus1=tlx_684_a_h_3.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_4 Bus1=tlx_684_a_h_4.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_5 Bus1=tlx_684_a_h_5.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_6 Bus1=tlx_684_a_h_6.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_7 Bus1=tlx_684_a_h_7.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_8 Bus1=tlx_684_a_h_8.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_9 Bus1=tlx_684_a_h_9.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_10 Bus1=tlx_684_a_h_10.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_11 Bus1=tlx_684_a_h_11.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_12 Bus1=tlx_684_a_h_12.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_13 Bus1=tlx_684_a_h_13.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_14 Bus1=tlx_684_a_h_14.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_15 Bus1=tlx_684_a_h_15.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_16 Bus1=tlx_684_a_h_16.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_17 Bus1=tlx_684_a_h_17.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_18 Bus1=tlx_684_a_h_18.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_19 Bus1=tlx_684_a_h_19.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_20 Bus1=tlx_684_a_h_20.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_21 Bus1=tlx_684_a_h_21.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_22 Bus1=tlx_684_a_h_22.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_23 Bus1=tlx_684_a_h_23.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_24 Bus1=tlx_684_a_h_24.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_25 Bus1=tlx_684_a_h_25.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_26 Bus1=tlx_684_a_h_26.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_27 Bus1=tlx_684_a_h_27.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_28 Bus1=tlx_684_a_h_28.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_29 Bus1=tlx_684_a_h_29.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_30 Bus1=tlx_684_a_h_30.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_31 Bus1=tlx_684_a_h_31.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_32 Bus1=tlx_684_a_h_32.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_33 Bus1=tlx_684_a_h_33.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_34 Bus1=tlx_684_a_h_34.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_35 Bus1=tlx_684_a_h_35.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_36 Bus1=tlx_684_a_h_36.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_37 Bus1=tlx_684_a_h_37.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_38 Bus1=tlx_684_a_h_38.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_39 Bus1=tlx_684_a_h_39.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_a_40 Bus1=tlx_684_a_h_40.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_1 Bus1=tlx_652_a_h_1.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_2 Bus1=tlx_652_a_h_2.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_3 Bus1=tlx_652_a_h_3.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_4 Bus1=tlx_652_a_h_4.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_5 Bus1=tlx_652_a_h_5.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_6 Bus1=tlx_652_a_h_6.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_7 Bus1=tlx_652_a_h_7.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_8 Bus1=tlx_652_a_h_8.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_9 Bus1=tlx_652_a_h_9.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_10 Bus1=tlx_652_a_h_10.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_11 Bus1=tlx_652_a_h_11.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_12 Bus1=tlx_652_a_h_12.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_13 Bus1=tlx_652_a_h_13.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_14 Bus1=tlx_652_a_h_14.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_15 Bus1=tlx_652_a_h_15.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_16 Bus1=tlx_652_a_h_16.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_17 Bus1=tlx_652_a_h_17.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_18 Bus1=tlx_652_a_h_18.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_19 Bus1=tlx_652_a_h_19.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_20 Bus1=tlx_652_a_h_20.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_21 Bus1=tlx_652_a_h_21.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_22 Bus1=tlx_652_a_h_22.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_23 Bus1=tlx_652_a_h_23.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_24 Bus1=tlx_652_a_h_24.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_25 Bus1=tlx_652_a_h_25.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_26 Bus1=tlx_652_a_h_26.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_27 Bus1=tlx_652_a_h_27.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_28 Bus1=tlx_652_a_h_28.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_29 Bus1=tlx_652_a_h_29.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_30 Bus1=tlx_652_a_h_30.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_31 Bus1=tlx_652_a_h_31.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_32 Bus1=tlx_652_a_h_32.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_33 Bus1=tlx_652_a_h_33.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_34 Bus1=tlx_652_a_h_34.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_35 Bus1=tlx_652_a_h_35.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_36 Bus1=tlx_652_a_h_36.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_37 Bus1=tlx_652_a_h_37.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_38 Bus1=tlx_652_a_h_38.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_39 Bus1=tlx_652_a_h_39.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_652_a_40 Bus1=tlx_652_a_h_40.1 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_1 Bus1=tlx_680_b_h_1.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_2 Bus1=tlx_680_b_h_2.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_3 Bus1=tlx_680_b_h_3.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_4 Bus1=tlx_680_b_h_4.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_5 Bus1=tlx_680_b_h_5.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_6 Bus1=tlx_680_b_h_6.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_7 Bus1=tlx_680_b_h_7.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_8 Bus1=tlx_680_b_h_8.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_9 Bus1=tlx_680_b_h_9.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_10 Bus1=tlx_680_b_h_10.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_11 Bus1=tlx_680_b_h_11.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_12 Bus1=tlx_680_b_h_12.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_13 Bus1=tlx_680_b_h_13.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_14 Bus1=tlx_680_b_h_14.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_15 Bus1=tlx_680_b_h_15.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_16 Bus1=tlx_680_b_h_16.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_17 Bus1=tlx_680_b_h_17.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_18 Bus1=tlx_680_b_h_18.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_19 Bus1=tlx_680_b_h_19.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_20 Bus1=tlx_680_b_h_20.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_21 Bus1=tlx_680_b_h_21.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_22 Bus1=tlx_680_b_h_22.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_23 Bus1=tlx_680_b_h_23.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_24 Bus1=tlx_680_b_h_24.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_25 Bus1=tlx_680_b_h_25.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_26 Bus1=tlx_680_b_h_26.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_27 Bus1=tlx_680_b_h_27.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_28 Bus1=tlx_680_b_h_28.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_29 Bus1=tlx_680_b_h_29.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_30 Bus1=tlx_680_b_h_30.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_31 Bus1=tlx_680_b_h_31.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_32 Bus1=tlx_680_b_h_32.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_33 Bus1=tlx_680_b_h_33.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_34 Bus1=tlx_680_b_h_34.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_35 Bus1=tlx_680_b_h_35.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_36 Bus1=tlx_680_b_h_36.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_37 Bus1=tlx_680_b_h_37.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_38 Bus1=tlx_680_b_h_38.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_39 Bus1=tlx_680_b_h_39.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_b_40 Bus1=tlx_680_b_h_40.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_1 Bus1=tlx_633_b_h_1.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_2 Bus1=tlx_633_b_h_2.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_3 Bus1=tlx_633_b_h_3.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_4 Bus1=tlx_633_b_h_4.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_5 Bus1=tlx_633_b_h_5.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_6 Bus1=tlx_633_b_h_6.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_7 Bus1=tlx_633_b_h_7.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_8 Bus1=tlx_633_b_h_8.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_9 Bus1=tlx_633_b_h_9.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_10 Bus1=tlx_633_b_h_10.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_11 Bus1=tlx_633_b_h_11.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_12 Bus1=tlx_633_b_h_12.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_13 Bus1=tlx_633_b_h_13.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_14 Bus1=tlx_633_b_h_14.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_15 Bus1=tlx_633_b_h_15.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_16 Bus1=tlx_633_b_h_16.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_17 Bus1=tlx_633_b_h_17.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_18 Bus1=tlx_633_b_h_18.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_19 Bus1=tlx_633_b_h_19.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_20 Bus1=tlx_633_b_h_20.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_21 Bus1=tlx_633_b_h_21.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_22 Bus1=tlx_633_b_h_22.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_23 Bus1=tlx_633_b_h_23.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_24 Bus1=tlx_633_b_h_24.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_25 Bus1=tlx_633_b_h_25.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_26 Bus1=tlx_633_b_h_26.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_27 Bus1=tlx_633_b_h_27.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_28 Bus1=tlx_633_b_h_28.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_29 Bus1=tlx_633_b_h_29.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_30 Bus1=tlx_633_b_h_30.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_31 Bus1=tlx_633_b_h_31.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_32 Bus1=tlx_633_b_h_32.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_33 Bus1=tlx_633_b_h_33.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_34 Bus1=tlx_633_b_h_34.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_35 Bus1=tlx_633_b_h_35.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_36 Bus1=tlx_633_b_h_36.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_37 Bus1=tlx_633_b_h_37.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_38 Bus1=tlx_633_b_h_38.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_39 Bus1=tlx_633_b_h_39.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_b_40 Bus1=tlx_633_b_h_40.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_1 Bus1=tlx_632_b_h_1.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_2 Bus1=tlx_632_b_h_2.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_3 Bus1=tlx_632_b_h_3.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_4 Bus1=tlx_632_b_h_4.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_5 Bus1=tlx_632_b_h_5.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_6 Bus1=tlx_632_b_h_6.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_7 Bus1=tlx_632_b_h_7.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_8 Bus1=tlx_632_b_h_8.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_9 Bus1=tlx_632_b_h_9.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_10 Bus1=tlx_632_b_h_10.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_11 Bus1=tlx_632_b_h_11.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_12 Bus1=tlx_632_b_h_12.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_13 Bus1=tlx_632_b_h_13.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_14 Bus1=tlx_632_b_h_14.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_15 Bus1=tlx_632_b_h_15.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_16 Bus1=tlx_632_b_h_16.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_17 Bus1=tlx_632_b_h_17.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_18 Bus1=tlx_632_b_h_18.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_19 Bus1=tlx_632_b_h_19.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_20 Bus1=tlx_632_b_h_20.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_21 Bus1=tlx_632_b_h_21.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_22 Bus1=tlx_632_b_h_22.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_23 Bus1=tlx_632_b_h_23.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_24 Bus1=tlx_632_b_h_24.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_25 Bus1=tlx_632_b_h_25.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_26 Bus1=tlx_632_b_h_26.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_27 Bus1=tlx_632_b_h_27.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_28 Bus1=tlx_632_b_h_28.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_29 Bus1=tlx_632_b_h_29.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_30 Bus1=tlx_632_b_h_30.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_31 Bus1=tlx_632_b_h_31.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_32 Bus1=tlx_632_b_h_32.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_33 Bus1=tlx_632_b_h_33.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_34 Bus1=tlx_632_b_h_34.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_35 Bus1=tlx_632_b_h_35.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_36 Bus1=tlx_632_b_h_36.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_37 Bus1=tlx_632_b_h_37.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_38 Bus1=tlx_632_b_h_38.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_39 Bus1=tlx_632_b_h_39.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_b_40 Bus1=tlx_632_b_h_40.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_1 Bus1=tlx_692_b_h_1.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_2 Bus1=tlx_692_b_h_2.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_3 Bus1=tlx_692_b_h_3.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_4 Bus1=tlx_692_b_h_4.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_5 Bus1=tlx_692_b_h_5.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_6 Bus1=tlx_692_b_h_6.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_7 Bus1=tlx_692_b_h_7.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_8 Bus1=tlx_692_b_h_8.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_9 Bus1=tlx_692_b_h_9.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_10 Bus1=tlx_692_b_h_10.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_11 Bus1=tlx_692_b_h_11.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_12 Bus1=tlx_692_b_h_12.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_13 Bus1=tlx_692_b_h_13.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_14 Bus1=tlx_692_b_h_14.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_15 Bus1=tlx_692_b_h_15.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_16 Bus1=tlx_692_b_h_16.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_17 Bus1=tlx_692_b_h_17.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_18 Bus1=tlx_692_b_h_18.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_19 Bus1=tlx_692_b_h_19.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_20 Bus1=tlx_692_b_h_20.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_21 Bus1=tlx_692_b_h_21.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_22 Bus1=tlx_692_b_h_22.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_23 Bus1=tlx_692_b_h_23.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_24 Bus1=tlx_692_b_h_24.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_25 Bus1=tlx_692_b_h_25.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_26 Bus1=tlx_692_b_h_26.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_27 Bus1=tlx_692_b_h_27.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_28 Bus1=tlx_692_b_h_28.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_29 Bus1=tlx_692_b_h_29.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_30 Bus1=tlx_692_b_h_30.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_31 Bus1=tlx_692_b_h_31.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_32 Bus1=tlx_692_b_h_32.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_33 Bus1=tlx_692_b_h_33.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_34 Bus1=tlx_692_b_h_34.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_35 Bus1=tlx_692_b_h_35.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_36 Bus1=tlx_692_b_h_36.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_37 Bus1=tlx_692_b_h_37.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_38 Bus1=tlx_692_b_h_38.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_39 Bus1=tlx_692_b_h_39.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_b_40 Bus1=tlx_692_b_h_40.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_1 Bus1=tlx_675_b_h_1.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_2 Bus1=tlx_675_b_h_2.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_3 Bus1=tlx_675_b_h_3.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_4 Bus1=tlx_675_b_h_4.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_5 Bus1=tlx_675_b_h_5.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_6 Bus1=tlx_675_b_h_6.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_7 Bus1=tlx_675_b_h_7.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_8 Bus1=tlx_675_b_h_8.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_9 Bus1=tlx_675_b_h_9.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_10 Bus1=tlx_675_b_h_10.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_11 Bus1=tlx_675_b_h_11.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_12 Bus1=tlx_675_b_h_12.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_13 Bus1=tlx_675_b_h_13.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_14 Bus1=tlx_675_b_h_14.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_15 Bus1=tlx_675_b_h_15.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_16 Bus1=tlx_675_b_h_16.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_17 Bus1=tlx_675_b_h_17.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_18 Bus1=tlx_675_b_h_18.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_19 Bus1=tlx_675_b_h_19.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_20 Bus1=tlx_675_b_h_20.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_21 Bus1=tlx_675_b_h_21.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_22 Bus1=tlx_675_b_h_22.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_23 Bus1=tlx_675_b_h_23.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_24 Bus1=tlx_675_b_h_24.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_25 Bus1=tlx_675_b_h_25.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_26 Bus1=tlx_675_b_h_26.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_27 Bus1=tlx_675_b_h_27.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_28 Bus1=tlx_675_b_h_28.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_29 Bus1=tlx_675_b_h_29.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_30 Bus1=tlx_675_b_h_30.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_31 Bus1=tlx_675_b_h_31.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_32 Bus1=tlx_675_b_h_32.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_33 Bus1=tlx_675_b_h_33.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_34 Bus1=tlx_675_b_h_34.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_35 Bus1=tlx_675_b_h_35.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_36 Bus1=tlx_675_b_h_36.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_37 Bus1=tlx_675_b_h_37.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_38 Bus1=tlx_675_b_h_38.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_39 Bus1=tlx_675_b_h_39.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_b_40 Bus1=tlx_675_b_h_40.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_1 Bus1=tlx_671_b_h_1.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_2 Bus1=tlx_671_b_h_2.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_3 Bus1=tlx_671_b_h_3.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_4 Bus1=tlx_671_b_h_4.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_5 Bus1=tlx_671_b_h_5.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_6 Bus1=tlx_671_b_h_6.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_7 Bus1=tlx_671_b_h_7.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_8 Bus1=tlx_671_b_h_8.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_9 Bus1=tlx_671_b_h_9.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_10 Bus1=tlx_671_b_h_10.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_11 Bus1=tlx_671_b_h_11.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_12 Bus1=tlx_671_b_h_12.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_13 Bus1=tlx_671_b_h_13.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_14 Bus1=tlx_671_b_h_14.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_15 Bus1=tlx_671_b_h_15.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_16 Bus1=tlx_671_b_h_16.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_17 Bus1=tlx_671_b_h_17.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_18 Bus1=tlx_671_b_h_18.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_19 Bus1=tlx_671_b_h_19.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_20 Bus1=tlx_671_b_h_20.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_21 Bus1=tlx_671_b_h_21.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_22 Bus1=tlx_671_b_h_22.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_23 Bus1=tlx_671_b_h_23.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_24 Bus1=tlx_671_b_h_24.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_25 Bus1=tlx_671_b_h_25.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_26 Bus1=tlx_671_b_h_26.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_27 Bus1=tlx_671_b_h_27.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_28 Bus1=tlx_671_b_h_28.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_29 Bus1=tlx_671_b_h_29.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_30 Bus1=tlx_671_b_h_30.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_31 Bus1=tlx_671_b_h_31.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_32 Bus1=tlx_671_b_h_32.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_33 Bus1=tlx_671_b_h_33.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_34 Bus1=tlx_671_b_h_34.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_35 Bus1=tlx_671_b_h_35.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_36 Bus1=tlx_671_b_h_36.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_37 Bus1=tlx_671_b_h_37.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_38 Bus1=tlx_671_b_h_38.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_39 Bus1=tlx_671_b_h_39.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_b_40 Bus1=tlx_671_b_h_40.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_1 Bus1=tlx_645_b_h_1.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_2 Bus1=tlx_645_b_h_2.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_3 Bus1=tlx_645_b_h_3.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_4 Bus1=tlx_645_b_h_4.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_5 Bus1=tlx_645_b_h_5.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_6 Bus1=tlx_645_b_h_6.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_7 Bus1=tlx_645_b_h_7.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_8 Bus1=tlx_645_b_h_8.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_9 Bus1=tlx_645_b_h_9.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_10 Bus1=tlx_645_b_h_10.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_11 Bus1=tlx_645_b_h_11.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_12 Bus1=tlx_645_b_h_12.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_13 Bus1=tlx_645_b_h_13.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_14 Bus1=tlx_645_b_h_14.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_15 Bus1=tlx_645_b_h_15.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_16 Bus1=tlx_645_b_h_16.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_17 Bus1=tlx_645_b_h_17.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_18 Bus1=tlx_645_b_h_18.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_19 Bus1=tlx_645_b_h_19.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_20 Bus1=tlx_645_b_h_20.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_21 Bus1=tlx_645_b_h_21.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_22 Bus1=tlx_645_b_h_22.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_23 Bus1=tlx_645_b_h_23.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_24 Bus1=tlx_645_b_h_24.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_25 Bus1=tlx_645_b_h_25.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_26 Bus1=tlx_645_b_h_26.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_27 Bus1=tlx_645_b_h_27.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_28 Bus1=tlx_645_b_h_28.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_29 Bus1=tlx_645_b_h_29.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_30 Bus1=tlx_645_b_h_30.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_31 Bus1=tlx_645_b_h_31.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_32 Bus1=tlx_645_b_h_32.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_33 Bus1=tlx_645_b_h_33.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_34 Bus1=tlx_645_b_h_34.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_35 Bus1=tlx_645_b_h_35.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_36 Bus1=tlx_645_b_h_36.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_37 Bus1=tlx_645_b_h_37.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_38 Bus1=tlx_645_b_h_38.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_39 Bus1=tlx_645_b_h_39.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_b_40 Bus1=tlx_645_b_h_40.2 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_1 Bus1=tlx_680_c_h_1.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_2 Bus1=tlx_680_c_h_2.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_3 Bus1=tlx_680_c_h_3.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_4 Bus1=tlx_680_c_h_4.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_5 Bus1=tlx_680_c_h_5.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_6 Bus1=tlx_680_c_h_6.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_7 Bus1=tlx_680_c_h_7.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_8 Bus1=tlx_680_c_h_8.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_9 Bus1=tlx_680_c_h_9.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_10 Bus1=tlx_680_c_h_10.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_11 Bus1=tlx_680_c_h_11.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_12 Bus1=tlx_680_c_h_12.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_13 Bus1=tlx_680_c_h_13.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_14 Bus1=tlx_680_c_h_14.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_15 Bus1=tlx_680_c_h_15.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_16 Bus1=tlx_680_c_h_16.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_17 Bus1=tlx_680_c_h_17.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_18 Bus1=tlx_680_c_h_18.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_19 Bus1=tlx_680_c_h_19.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_20 Bus1=tlx_680_c_h_20.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_21 Bus1=tlx_680_c_h_21.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_22 Bus1=tlx_680_c_h_22.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_23 Bus1=tlx_680_c_h_23.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_24 Bus1=tlx_680_c_h_24.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_25 Bus1=tlx_680_c_h_25.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_26 Bus1=tlx_680_c_h_26.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_27 Bus1=tlx_680_c_h_27.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_28 Bus1=tlx_680_c_h_28.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_29 Bus1=tlx_680_c_h_29.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_30 Bus1=tlx_680_c_h_30.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_31 Bus1=tlx_680_c_h_31.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_32 Bus1=tlx_680_c_h_32.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_33 Bus1=tlx_680_c_h_33.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_34 Bus1=tlx_680_c_h_34.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_35 Bus1=tlx_680_c_h_35.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_36 Bus1=tlx_680_c_h_36.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_37 Bus1=tlx_680_c_h_37.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_38 Bus1=tlx_680_c_h_38.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_39 Bus1=tlx_680_c_h_39.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_680_c_40 Bus1=tlx_680_c_h_40.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_1 Bus1=tlx_633_c_h_1.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_2 Bus1=tlx_633_c_h_2.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_3 Bus1=tlx_633_c_h_3.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_4 Bus1=tlx_633_c_h_4.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_5 Bus1=tlx_633_c_h_5.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_6 Bus1=tlx_633_c_h_6.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_7 Bus1=tlx_633_c_h_7.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_8 Bus1=tlx_633_c_h_8.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_9 Bus1=tlx_633_c_h_9.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_10 Bus1=tlx_633_c_h_10.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_11 Bus1=tlx_633_c_h_11.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_12 Bus1=tlx_633_c_h_12.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_13 Bus1=tlx_633_c_h_13.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_14 Bus1=tlx_633_c_h_14.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_15 Bus1=tlx_633_c_h_15.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_16 Bus1=tlx_633_c_h_16.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_17 Bus1=tlx_633_c_h_17.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_18 Bus1=tlx_633_c_h_18.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_19 Bus1=tlx_633_c_h_19.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_20 Bus1=tlx_633_c_h_20.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_21 Bus1=tlx_633_c_h_21.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_22 Bus1=tlx_633_c_h_22.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_23 Bus1=tlx_633_c_h_23.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_24 Bus1=tlx_633_c_h_24.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_25 Bus1=tlx_633_c_h_25.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_26 Bus1=tlx_633_c_h_26.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_27 Bus1=tlx_633_c_h_27.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_28 Bus1=tlx_633_c_h_28.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_29 Bus1=tlx_633_c_h_29.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_30 Bus1=tlx_633_c_h_30.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_31 Bus1=tlx_633_c_h_31.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_32 Bus1=tlx_633_c_h_32.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_33 Bus1=tlx_633_c_h_33.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_34 Bus1=tlx_633_c_h_34.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_35 Bus1=tlx_633_c_h_35.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_36 Bus1=tlx_633_c_h_36.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_37 Bus1=tlx_633_c_h_37.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_38 Bus1=tlx_633_c_h_38.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_39 Bus1=tlx_633_c_h_39.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_633_c_40 Bus1=tlx_633_c_h_40.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_1 Bus1=tlx_632_c_h_1.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_2 Bus1=tlx_632_c_h_2.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_3 Bus1=tlx_632_c_h_3.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_4 Bus1=tlx_632_c_h_4.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_5 Bus1=tlx_632_c_h_5.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_6 Bus1=tlx_632_c_h_6.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_7 Bus1=tlx_632_c_h_7.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_8 Bus1=tlx_632_c_h_8.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_9 Bus1=tlx_632_c_h_9.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_10 Bus1=tlx_632_c_h_10.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_11 Bus1=tlx_632_c_h_11.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_12 Bus1=tlx_632_c_h_12.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_13 Bus1=tlx_632_c_h_13.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_14 Bus1=tlx_632_c_h_14.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_15 Bus1=tlx_632_c_h_15.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_16 Bus1=tlx_632_c_h_16.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_17 Bus1=tlx_632_c_h_17.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_18 Bus1=tlx_632_c_h_18.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_19 Bus1=tlx_632_c_h_19.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_20 Bus1=tlx_632_c_h_20.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_21 Bus1=tlx_632_c_h_21.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_22 Bus1=tlx_632_c_h_22.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_23 Bus1=tlx_632_c_h_23.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_24 Bus1=tlx_632_c_h_24.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_25 Bus1=tlx_632_c_h_25.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_26 Bus1=tlx_632_c_h_26.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_27 Bus1=tlx_632_c_h_27.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_28 Bus1=tlx_632_c_h_28.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_29 Bus1=tlx_632_c_h_29.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_30 Bus1=tlx_632_c_h_30.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_31 Bus1=tlx_632_c_h_31.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_32 Bus1=tlx_632_c_h_32.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_33 Bus1=tlx_632_c_h_33.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_34 Bus1=tlx_632_c_h_34.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_35 Bus1=tlx_632_c_h_35.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_36 Bus1=tlx_632_c_h_36.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_37 Bus1=tlx_632_c_h_37.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_38 Bus1=tlx_632_c_h_38.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_39 Bus1=tlx_632_c_h_39.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_632_c_40 Bus1=tlx_632_c_h_40.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_1 Bus1=tlx_692_c_h_1.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_2 Bus1=tlx_692_c_h_2.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_3 Bus1=tlx_692_c_h_3.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_4 Bus1=tlx_692_c_h_4.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_5 Bus1=tlx_692_c_h_5.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_6 Bus1=tlx_692_c_h_6.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_7 Bus1=tlx_692_c_h_7.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_8 Bus1=tlx_692_c_h_8.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_9 Bus1=tlx_692_c_h_9.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_10 Bus1=tlx_692_c_h_10.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_11 Bus1=tlx_692_c_h_11.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_12 Bus1=tlx_692_c_h_12.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_13 Bus1=tlx_692_c_h_13.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_14 Bus1=tlx_692_c_h_14.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_15 Bus1=tlx_692_c_h_15.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_16 Bus1=tlx_692_c_h_16.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_17 Bus1=tlx_692_c_h_17.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_18 Bus1=tlx_692_c_h_18.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_19 Bus1=tlx_692_c_h_19.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_20 Bus1=tlx_692_c_h_20.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_21 Bus1=tlx_692_c_h_21.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_22 Bus1=tlx_692_c_h_22.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_23 Bus1=tlx_692_c_h_23.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_24 Bus1=tlx_692_c_h_24.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_25 Bus1=tlx_692_c_h_25.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_26 Bus1=tlx_692_c_h_26.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_27 Bus1=tlx_692_c_h_27.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_28 Bus1=tlx_692_c_h_28.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_29 Bus1=tlx_692_c_h_29.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_30 Bus1=tlx_692_c_h_30.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_31 Bus1=tlx_692_c_h_31.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_32 Bus1=tlx_692_c_h_32.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_33 Bus1=tlx_692_c_h_33.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_34 Bus1=tlx_692_c_h_34.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_35 Bus1=tlx_692_c_h_35.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_36 Bus1=tlx_692_c_h_36.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_37 Bus1=tlx_692_c_h_37.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_38 Bus1=tlx_692_c_h_38.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_39 Bus1=tlx_692_c_h_39.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_692_c_40 Bus1=tlx_692_c_h_40.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_1 Bus1=tlx_675_c_h_1.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_2 Bus1=tlx_675_c_h_2.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_3 Bus1=tlx_675_c_h_3.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_4 Bus1=tlx_675_c_h_4.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_5 Bus1=tlx_675_c_h_5.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_6 Bus1=tlx_675_c_h_6.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_7 Bus1=tlx_675_c_h_7.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_8 Bus1=tlx_675_c_h_8.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_9 Bus1=tlx_675_c_h_9.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_10 Bus1=tlx_675_c_h_10.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_11 Bus1=tlx_675_c_h_11.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_12 Bus1=tlx_675_c_h_12.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_13 Bus1=tlx_675_c_h_13.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_14 Bus1=tlx_675_c_h_14.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_15 Bus1=tlx_675_c_h_15.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_16 Bus1=tlx_675_c_h_16.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_17 Bus1=tlx_675_c_h_17.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_18 Bus1=tlx_675_c_h_18.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_19 Bus1=tlx_675_c_h_19.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_20 Bus1=tlx_675_c_h_20.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_21 Bus1=tlx_675_c_h_21.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_22 Bus1=tlx_675_c_h_22.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_23 Bus1=tlx_675_c_h_23.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_24 Bus1=tlx_675_c_h_24.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_25 Bus1=tlx_675_c_h_25.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_26 Bus1=tlx_675_c_h_26.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_27 Bus1=tlx_675_c_h_27.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_28 Bus1=tlx_675_c_h_28.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_29 Bus1=tlx_675_c_h_29.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_30 Bus1=tlx_675_c_h_30.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_31 Bus1=tlx_675_c_h_31.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_32 Bus1=tlx_675_c_h_32.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_33 Bus1=tlx_675_c_h_33.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_34 Bus1=tlx_675_c_h_34.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_35 Bus1=tlx_675_c_h_35.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_36 Bus1=tlx_675_c_h_36.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_37 Bus1=tlx_675_c_h_37.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_38 Bus1=tlx_675_c_h_38.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_39 Bus1=tlx_675_c_h_39.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_675_c_40 Bus1=tlx_675_c_h_40.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_1 Bus1=tlx_671_c_h_1.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_2 Bus1=tlx_671_c_h_2.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_3 Bus1=tlx_671_c_h_3.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_4 Bus1=tlx_671_c_h_4.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_5 Bus1=tlx_671_c_h_5.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_6 Bus1=tlx_671_c_h_6.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_7 Bus1=tlx_671_c_h_7.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_8 Bus1=tlx_671_c_h_8.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_9 Bus1=tlx_671_c_h_9.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_10 Bus1=tlx_671_c_h_10.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_11 Bus1=tlx_671_c_h_11.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_12 Bus1=tlx_671_c_h_12.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_13 Bus1=tlx_671_c_h_13.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_14 Bus1=tlx_671_c_h_14.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_15 Bus1=tlx_671_c_h_15.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_16 Bus1=tlx_671_c_h_16.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_17 Bus1=tlx_671_c_h_17.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_18 Bus1=tlx_671_c_h_18.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_19 Bus1=tlx_671_c_h_19.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_20 Bus1=tlx_671_c_h_20.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_21 Bus1=tlx_671_c_h_21.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_22 Bus1=tlx_671_c_h_22.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_23 Bus1=tlx_671_c_h_23.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_24 Bus1=tlx_671_c_h_24.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_25 Bus1=tlx_671_c_h_25.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_26 Bus1=tlx_671_c_h_26.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_27 Bus1=tlx_671_c_h_27.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_28 Bus1=tlx_671_c_h_28.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_29 Bus1=tlx_671_c_h_29.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_30 Bus1=tlx_671_c_h_30.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_31 Bus1=tlx_671_c_h_31.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_32 Bus1=tlx_671_c_h_32.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_33 Bus1=tlx_671_c_h_33.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_34 Bus1=tlx_671_c_h_34.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_35 Bus1=tlx_671_c_h_35.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_36 Bus1=tlx_671_c_h_36.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_37 Bus1=tlx_671_c_h_37.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_38 Bus1=tlx_671_c_h_38.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_39 Bus1=tlx_671_c_h_39.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_671_c_40 Bus1=tlx_671_c_h_40.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_1 Bus1=tlx_684_c_h_1.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_2 Bus1=tlx_684_c_h_2.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_3 Bus1=tlx_684_c_h_3.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_4 Bus1=tlx_684_c_h_4.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_5 Bus1=tlx_684_c_h_5.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_6 Bus1=tlx_684_c_h_6.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_7 Bus1=tlx_684_c_h_7.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_8 Bus1=tlx_684_c_h_8.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_9 Bus1=tlx_684_c_h_9.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_10 Bus1=tlx_684_c_h_10.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_11 Bus1=tlx_684_c_h_11.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_12 Bus1=tlx_684_c_h_12.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_13 Bus1=tlx_684_c_h_13.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_14 Bus1=tlx_684_c_h_14.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_15 Bus1=tlx_684_c_h_15.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_16 Bus1=tlx_684_c_h_16.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_17 Bus1=tlx_684_c_h_17.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_18 Bus1=tlx_684_c_h_18.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_19 Bus1=tlx_684_c_h_19.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_20 Bus1=tlx_684_c_h_20.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_21 Bus1=tlx_684_c_h_21.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_22 Bus1=tlx_684_c_h_22.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_23 Bus1=tlx_684_c_h_23.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_24 Bus1=tlx_684_c_h_24.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_25 Bus1=tlx_684_c_h_25.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_26 Bus1=tlx_684_c_h_26.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_27 Bus1=tlx_684_c_h_27.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_28 Bus1=tlx_684_c_h_28.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_29 Bus1=tlx_684_c_h_29.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_30 Bus1=tlx_684_c_h_30.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_31 Bus1=tlx_684_c_h_31.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_32 Bus1=tlx_684_c_h_32.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_33 Bus1=tlx_684_c_h_33.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_34 Bus1=tlx_684_c_h_34.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_35 Bus1=tlx_684_c_h_35.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_36 Bus1=tlx_684_c_h_36.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_37 Bus1=tlx_684_c_h_37.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_38 Bus1=tlx_684_c_h_38.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_39 Bus1=tlx_684_c_h_39.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_684_c_40 Bus1=tlx_684_c_h_40.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_1 Bus1=tlx_645_c_h_1.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_2 Bus1=tlx_645_c_h_2.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_3 Bus1=tlx_645_c_h_3.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_4 Bus1=tlx_645_c_h_4.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_5 Bus1=tlx_645_c_h_5.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_6 Bus1=tlx_645_c_h_6.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_7 Bus1=tlx_645_c_h_7.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_8 Bus1=tlx_645_c_h_8.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_9 Bus1=tlx_645_c_h_9.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_10 Bus1=tlx_645_c_h_10.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_11 Bus1=tlx_645_c_h_11.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_12 Bus1=tlx_645_c_h_12.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_13 Bus1=tlx_645_c_h_13.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_14 Bus1=tlx_645_c_h_14.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_15 Bus1=tlx_645_c_h_15.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_16 Bus1=tlx_645_c_h_16.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_17 Bus1=tlx_645_c_h_17.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_18 Bus1=tlx_645_c_h_18.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_19 Bus1=tlx_645_c_h_19.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_20 Bus1=tlx_645_c_h_20.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_21 Bus1=tlx_645_c_h_21.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_22 Bus1=tlx_645_c_h_22.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_23 Bus1=tlx_645_c_h_23.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_24 Bus1=tlx_645_c_h_24.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_25 Bus1=tlx_645_c_h_25.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_26 Bus1=tlx_645_c_h_26.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_27 Bus1=tlx_645_c_h_27.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_28 Bus1=tlx_645_c_h_28.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_29 Bus1=tlx_645_c_h_29.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_30 Bus1=tlx_645_c_h_30.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_31 Bus1=tlx_645_c_h_31.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_32 Bus1=tlx_645_c_h_32.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_33 Bus1=tlx_645_c_h_33.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_34 Bus1=tlx_645_c_h_34.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_35 Bus1=tlx_645_c_h_35.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_36 Bus1=tlx_645_c_h_36.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_37 Bus1=tlx_645_c_h_37.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_38 Bus1=tlx_645_c_h_38.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_39 Bus1=tlx_645_c_h_39.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_645_c_40 Bus1=tlx_645_c_h_40.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_1 Bus1=tlx_611_c_h_1.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_2 Bus1=tlx_611_c_h_2.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_3 Bus1=tlx_611_c_h_3.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_4 Bus1=tlx_611_c_h_4.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_5 Bus1=tlx_611_c_h_5.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_6 Bus1=tlx_611_c_h_6.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_7 Bus1=tlx_611_c_h_7.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_8 Bus1=tlx_611_c_h_8.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_9 Bus1=tlx_611_c_h_9.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_10 Bus1=tlx_611_c_h_10.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_11 Bus1=tlx_611_c_h_11.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_12 Bus1=tlx_611_c_h_12.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_13 Bus1=tlx_611_c_h_13.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_14 Bus1=tlx_611_c_h_14.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_15 Bus1=tlx_611_c_h_15.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_16 Bus1=tlx_611_c_h_16.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_17 Bus1=tlx_611_c_h_17.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_18 Bus1=tlx_611_c_h_18.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_19 Bus1=tlx_611_c_h_19.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_20 Bus1=tlx_611_c_h_20.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_21 Bus1=tlx_611_c_h_21.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_22 Bus1=tlx_611_c_h_22.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_23 Bus1=tlx_611_c_h_23.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_24 Bus1=tlx_611_c_h_24.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_25 Bus1=tlx_611_c_h_25.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_26 Bus1=tlx_611_c_h_26.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_27 Bus1=tlx_611_c_h_27.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_28 Bus1=tlx_611_c_h_28.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_29 Bus1=tlx_611_c_h_29.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_30 Bus1=tlx_611_c_h_30.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_31 Bus1=tlx_611_c_h_31.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_32 Bus1=tlx_611_c_h_32.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_33 Bus1=tlx_611_c_h_33.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_34 Bus1=tlx_611_c_h_34.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_35 Bus1=tlx_611_c_h_35.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_36 Bus1=tlx_611_c_h_36.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_37 Bus1=tlx_611_c_h_37.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_38 Bus1=tlx_611_c_h_38.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_39 Bus1=tlx_611_c_h_39.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02
// New Load.house_611_c_40 Bus1=tlx_611_c_h_40.3 phases=1 Model=1 kV=0.208 Kw=1 kvar=0.02

New Load.house_680_a_1 Bus1=tlx_680_a_h_1.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_2 Bus1=tlx_680_a_h_2.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_3 Bus1=tlx_680_a_h_3.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_4 Bus1=tlx_680_a_h_4.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_5 Bus1=tlx_680_a_h_5.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_6 Bus1=tlx_680_a_h_6.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_7 Bus1=tlx_680_a_h_7.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_8 Bus1=tlx_680_a_h_8.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_9 Bus1=tlx_680_a_h_9.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_10 Bus1=tlx_680_a_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_11 Bus1=tlx_680_a_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_12 Bus1=tlx_680_a_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_13 Bus1=tlx_680_a_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_14 Bus1=tlx_680_a_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_15 Bus1=tlx_680_a_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_16 Bus1=tlx_680_a_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_17 Bus1=tlx_680_a_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_18 Bus1=tlx_680_a_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_19 Bus1=tlx_680_a_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_20 Bus1=tlx_680_a_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_21 Bus1=tlx_680_a_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_22 Bus1=tlx_680_a_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_23 Bus1=tlx_680_a_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_24 Bus1=tlx_680_a_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_25 Bus1=tlx_680_a_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_26 Bus1=tlx_680_a_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_27 Bus1=tlx_680_a_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_28 Bus1=tlx_680_a_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_29 Bus1=tlx_680_a_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_30 Bus1=tlx_680_a_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_31 Bus1=tlx_680_a_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_32 Bus1=tlx_680_a_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_33 Bus1=tlx_680_a_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_34 Bus1=tlx_680_a_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_35 Bus1=tlx_680_a_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_36 Bus1=tlx_680_a_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_37 Bus1=tlx_680_a_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_38 Bus1=tlx_680_a_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_39 Bus1=tlx_680_a_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_a_40 Bus1=tlx_680_a_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_1 Bus1=tlx_633_a_h_1.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_2 Bus1=tlx_633_a_h_2.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_3 Bus1=tlx_633_a_h_3.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_4 Bus1=tlx_633_a_h_4.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_5 Bus1=tlx_633_a_h_5.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_6 Bus1=tlx_633_a_h_6.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_7 Bus1=tlx_633_a_h_7.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_8 Bus1=tlx_633_a_h_8.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_9 Bus1=tlx_633_a_h_9.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_10 Bus1=tlx_633_a_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_11 Bus1=tlx_633_a_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_12 Bus1=tlx_633_a_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_13 Bus1=tlx_633_a_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_14 Bus1=tlx_633_a_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_15 Bus1=tlx_633_a_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_16 Bus1=tlx_633_a_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_17 Bus1=tlx_633_a_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_18 Bus1=tlx_633_a_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_19 Bus1=tlx_633_a_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_20 Bus1=tlx_633_a_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_21 Bus1=tlx_633_a_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_22 Bus1=tlx_633_a_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_23 Bus1=tlx_633_a_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_24 Bus1=tlx_633_a_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_25 Bus1=tlx_633_a_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_26 Bus1=tlx_633_a_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_27 Bus1=tlx_633_a_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_28 Bus1=tlx_633_a_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_29 Bus1=tlx_633_a_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_30 Bus1=tlx_633_a_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_31 Bus1=tlx_633_a_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_32 Bus1=tlx_633_a_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_33 Bus1=tlx_633_a_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_34 Bus1=tlx_633_a_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_35 Bus1=tlx_633_a_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_36 Bus1=tlx_633_a_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_37 Bus1=tlx_633_a_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_38 Bus1=tlx_633_a_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_39 Bus1=tlx_633_a_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_a_40 Bus1=tlx_633_a_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_1 Bus1=tlx_632_a_h_1.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_2 Bus1=tlx_632_a_h_2.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_3 Bus1=tlx_632_a_h_3.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_4 Bus1=tlx_632_a_h_4.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_5 Bus1=tlx_632_a_h_5.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_6 Bus1=tlx_632_a_h_6.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_7 Bus1=tlx_632_a_h_7.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_8 Bus1=tlx_632_a_h_8.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_9 Bus1=tlx_632_a_h_9.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_10 Bus1=tlx_632_a_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_11 Bus1=tlx_632_a_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_12 Bus1=tlx_632_a_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_13 Bus1=tlx_632_a_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_14 Bus1=tlx_632_a_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_15 Bus1=tlx_632_a_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_16 Bus1=tlx_632_a_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_17 Bus1=tlx_632_a_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_18 Bus1=tlx_632_a_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_19 Bus1=tlx_632_a_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_20 Bus1=tlx_632_a_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_21 Bus1=tlx_632_a_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_22 Bus1=tlx_632_a_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_23 Bus1=tlx_632_a_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_24 Bus1=tlx_632_a_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_25 Bus1=tlx_632_a_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_26 Bus1=tlx_632_a_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_27 Bus1=tlx_632_a_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_28 Bus1=tlx_632_a_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_29 Bus1=tlx_632_a_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_30 Bus1=tlx_632_a_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_31 Bus1=tlx_632_a_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_32 Bus1=tlx_632_a_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_33 Bus1=tlx_632_a_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_34 Bus1=tlx_632_a_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_35 Bus1=tlx_632_a_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_36 Bus1=tlx_632_a_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_37 Bus1=tlx_632_a_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_38 Bus1=tlx_632_a_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_39 Bus1=tlx_632_a_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_a_40 Bus1=tlx_632_a_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_1 Bus1=tlx_692_a_h_1.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_2 Bus1=tlx_692_a_h_2.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_3 Bus1=tlx_692_a_h_3.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_4 Bus1=tlx_692_a_h_4.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_5 Bus1=tlx_692_a_h_5.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_6 Bus1=tlx_692_a_h_6.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_7 Bus1=tlx_692_a_h_7.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_8 Bus1=tlx_692_a_h_8.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_9 Bus1=tlx_692_a_h_9.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_10 Bus1=tlx_692_a_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_11 Bus1=tlx_692_a_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_12 Bus1=tlx_692_a_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_13 Bus1=tlx_692_a_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_14 Bus1=tlx_692_a_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_15 Bus1=tlx_692_a_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_16 Bus1=tlx_692_a_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_17 Bus1=tlx_692_a_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_18 Bus1=tlx_692_a_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_19 Bus1=tlx_692_a_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_20 Bus1=tlx_692_a_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_21 Bus1=tlx_692_a_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_22 Bus1=tlx_692_a_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_23 Bus1=tlx_692_a_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_24 Bus1=tlx_692_a_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_25 Bus1=tlx_692_a_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_26 Bus1=tlx_692_a_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_27 Bus1=tlx_692_a_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_28 Bus1=tlx_692_a_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_29 Bus1=tlx_692_a_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_30 Bus1=tlx_692_a_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_31 Bus1=tlx_692_a_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_32 Bus1=tlx_692_a_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_33 Bus1=tlx_692_a_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_34 Bus1=tlx_692_a_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_35 Bus1=tlx_692_a_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_36 Bus1=tlx_692_a_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_37 Bus1=tlx_692_a_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_38 Bus1=tlx_692_a_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_39 Bus1=tlx_692_a_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_a_40 Bus1=tlx_692_a_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_1 Bus1=tlx_675_a_h_1.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_2 Bus1=tlx_675_a_h_2.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_3 Bus1=tlx_675_a_h_3.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_4 Bus1=tlx_675_a_h_4.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_5 Bus1=tlx_675_a_h_5.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_6 Bus1=tlx_675_a_h_6.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_7 Bus1=tlx_675_a_h_7.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_8 Bus1=tlx_675_a_h_8.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_9 Bus1=tlx_675_a_h_9.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_10 Bus1=tlx_675_a_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_11 Bus1=tlx_675_a_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_12 Bus1=tlx_675_a_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_13 Bus1=tlx_675_a_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_14 Bus1=tlx_675_a_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_15 Bus1=tlx_675_a_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_16 Bus1=tlx_675_a_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_17 Bus1=tlx_675_a_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_18 Bus1=tlx_675_a_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_19 Bus1=tlx_675_a_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_20 Bus1=tlx_675_a_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_21 Bus1=tlx_675_a_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_22 Bus1=tlx_675_a_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_23 Bus1=tlx_675_a_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_24 Bus1=tlx_675_a_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_25 Bus1=tlx_675_a_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_26 Bus1=tlx_675_a_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_27 Bus1=tlx_675_a_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_28 Bus1=tlx_675_a_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_29 Bus1=tlx_675_a_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_30 Bus1=tlx_675_a_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_31 Bus1=tlx_675_a_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_32 Bus1=tlx_675_a_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_33 Bus1=tlx_675_a_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_34 Bus1=tlx_675_a_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_35 Bus1=tlx_675_a_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_36 Bus1=tlx_675_a_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_37 Bus1=tlx_675_a_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_38 Bus1=tlx_675_a_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_39 Bus1=tlx_675_a_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_a_40 Bus1=tlx_675_a_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_1 Bus1=tlx_671_a_h_1.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_2 Bus1=tlx_671_a_h_2.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_3 Bus1=tlx_671_a_h_3.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_4 Bus1=tlx_671_a_h_4.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_5 Bus1=tlx_671_a_h_5.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_6 Bus1=tlx_671_a_h_6.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_7 Bus1=tlx_671_a_h_7.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_8 Bus1=tlx_671_a_h_8.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_9 Bus1=tlx_671_a_h_9.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_10 Bus1=tlx_671_a_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_11 Bus1=tlx_671_a_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_12 Bus1=tlx_671_a_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_13 Bus1=tlx_671_a_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_14 Bus1=tlx_671_a_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_15 Bus1=tlx_671_a_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_16 Bus1=tlx_671_a_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_17 Bus1=tlx_671_a_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_18 Bus1=tlx_671_a_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_19 Bus1=tlx_671_a_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_20 Bus1=tlx_671_a_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_21 Bus1=tlx_671_a_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_22 Bus1=tlx_671_a_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_23 Bus1=tlx_671_a_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_24 Bus1=tlx_671_a_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_25 Bus1=tlx_671_a_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_26 Bus1=tlx_671_a_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_27 Bus1=tlx_671_a_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_28 Bus1=tlx_671_a_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_29 Bus1=tlx_671_a_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_30 Bus1=tlx_671_a_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_31 Bus1=tlx_671_a_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_32 Bus1=tlx_671_a_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_33 Bus1=tlx_671_a_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_34 Bus1=tlx_671_a_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_35 Bus1=tlx_671_a_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_36 Bus1=tlx_671_a_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_37 Bus1=tlx_671_a_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_38 Bus1=tlx_671_a_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_39 Bus1=tlx_671_a_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_a_40 Bus1=tlx_671_a_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_1 Bus1=tlx_684_a_h_1.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_2 Bus1=tlx_684_a_h_2.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_3 Bus1=tlx_684_a_h_3.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_4 Bus1=tlx_684_a_h_4.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_5 Bus1=tlx_684_a_h_5.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_6 Bus1=tlx_684_a_h_6.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_7 Bus1=tlx_684_a_h_7.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_8 Bus1=tlx_684_a_h_8.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_9 Bus1=tlx_684_a_h_9.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_10 Bus1=tlx_684_a_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_11 Bus1=tlx_684_a_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_12 Bus1=tlx_684_a_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_13 Bus1=tlx_684_a_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_14 Bus1=tlx_684_a_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_15 Bus1=tlx_684_a_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_16 Bus1=tlx_684_a_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_17 Bus1=tlx_684_a_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_18 Bus1=tlx_684_a_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_19 Bus1=tlx_684_a_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_20 Bus1=tlx_684_a_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_21 Bus1=tlx_684_a_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_22 Bus1=tlx_684_a_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_23 Bus1=tlx_684_a_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_24 Bus1=tlx_684_a_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_25 Bus1=tlx_684_a_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_26 Bus1=tlx_684_a_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_27 Bus1=tlx_684_a_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_28 Bus1=tlx_684_a_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_29 Bus1=tlx_684_a_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_30 Bus1=tlx_684_a_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_31 Bus1=tlx_684_a_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_32 Bus1=tlx_684_a_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_33 Bus1=tlx_684_a_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_34 Bus1=tlx_684_a_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_35 Bus1=tlx_684_a_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_36 Bus1=tlx_684_a_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_37 Bus1=tlx_684_a_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_38 Bus1=tlx_684_a_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_39 Bus1=tlx_684_a_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_a_40 Bus1=tlx_684_a_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_1 Bus1=tlx_652_a_h_1.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_2 Bus1=tlx_652_a_h_2.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_3 Bus1=tlx_652_a_h_3.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_4 Bus1=tlx_652_a_h_4.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_5 Bus1=tlx_652_a_h_5.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_6 Bus1=tlx_652_a_h_6.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_7 Bus1=tlx_652_a_h_7.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_8 Bus1=tlx_652_a_h_8.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_9 Bus1=tlx_652_a_h_9.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_10 Bus1=tlx_652_a_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_11 Bus1=tlx_652_a_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_12 Bus1=tlx_652_a_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_13 Bus1=tlx_652_a_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_14 Bus1=tlx_652_a_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_15 Bus1=tlx_652_a_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_16 Bus1=tlx_652_a_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_17 Bus1=tlx_652_a_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_18 Bus1=tlx_652_a_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_19 Bus1=tlx_652_a_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_20 Bus1=tlx_652_a_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_21 Bus1=tlx_652_a_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_22 Bus1=tlx_652_a_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_23 Bus1=tlx_652_a_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_24 Bus1=tlx_652_a_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_25 Bus1=tlx_652_a_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_26 Bus1=tlx_652_a_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_27 Bus1=tlx_652_a_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_28 Bus1=tlx_652_a_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_29 Bus1=tlx_652_a_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_30 Bus1=tlx_652_a_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_31 Bus1=tlx_652_a_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_32 Bus1=tlx_652_a_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_33 Bus1=tlx_652_a_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_34 Bus1=tlx_652_a_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_35 Bus1=tlx_652_a_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_36 Bus1=tlx_652_a_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_37 Bus1=tlx_652_a_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_38 Bus1=tlx_652_a_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_39 Bus1=tlx_652_a_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_652_a_40 Bus1=tlx_652_a_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_1 Bus1=tlx_680_b_h_1.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_2 Bus1=tlx_680_b_h_2.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_3 Bus1=tlx_680_b_h_3.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_4 Bus1=tlx_680_b_h_4.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_5 Bus1=tlx_680_b_h_5.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_6 Bus1=tlx_680_b_h_6.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_7 Bus1=tlx_680_b_h_7.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_8 Bus1=tlx_680_b_h_8.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_9 Bus1=tlx_680_b_h_9.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_10 Bus1=tlx_680_b_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_11 Bus1=tlx_680_b_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_12 Bus1=tlx_680_b_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_13 Bus1=tlx_680_b_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_14 Bus1=tlx_680_b_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_15 Bus1=tlx_680_b_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_16 Bus1=tlx_680_b_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_17 Bus1=tlx_680_b_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_18 Bus1=tlx_680_b_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_19 Bus1=tlx_680_b_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_20 Bus1=tlx_680_b_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_21 Bus1=tlx_680_b_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_22 Bus1=tlx_680_b_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_23 Bus1=tlx_680_b_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_24 Bus1=tlx_680_b_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_25 Bus1=tlx_680_b_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_26 Bus1=tlx_680_b_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_27 Bus1=tlx_680_b_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_28 Bus1=tlx_680_b_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_29 Bus1=tlx_680_b_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_30 Bus1=tlx_680_b_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_31 Bus1=tlx_680_b_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_32 Bus1=tlx_680_b_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_33 Bus1=tlx_680_b_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_34 Bus1=tlx_680_b_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_35 Bus1=tlx_680_b_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_36 Bus1=tlx_680_b_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_37 Bus1=tlx_680_b_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_38 Bus1=tlx_680_b_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_39 Bus1=tlx_680_b_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_b_40 Bus1=tlx_680_b_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_1 Bus1=tlx_633_b_h_1.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_2 Bus1=tlx_633_b_h_2.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_3 Bus1=tlx_633_b_h_3.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_4 Bus1=tlx_633_b_h_4.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_5 Bus1=tlx_633_b_h_5.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_6 Bus1=tlx_633_b_h_6.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_7 Bus1=tlx_633_b_h_7.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_8 Bus1=tlx_633_b_h_8.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_9 Bus1=tlx_633_b_h_9.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_10 Bus1=tlx_633_b_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_11 Bus1=tlx_633_b_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_12 Bus1=tlx_633_b_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_13 Bus1=tlx_633_b_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_14 Bus1=tlx_633_b_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_15 Bus1=tlx_633_b_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_16 Bus1=tlx_633_b_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_17 Bus1=tlx_633_b_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_18 Bus1=tlx_633_b_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_19 Bus1=tlx_633_b_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_20 Bus1=tlx_633_b_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_21 Bus1=tlx_633_b_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_22 Bus1=tlx_633_b_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_23 Bus1=tlx_633_b_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_24 Bus1=tlx_633_b_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_25 Bus1=tlx_633_b_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_26 Bus1=tlx_633_b_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_27 Bus1=tlx_633_b_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_28 Bus1=tlx_633_b_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_29 Bus1=tlx_633_b_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_30 Bus1=tlx_633_b_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_31 Bus1=tlx_633_b_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_32 Bus1=tlx_633_b_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_33 Bus1=tlx_633_b_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_34 Bus1=tlx_633_b_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_35 Bus1=tlx_633_b_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_36 Bus1=tlx_633_b_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_37 Bus1=tlx_633_b_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_38 Bus1=tlx_633_b_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_39 Bus1=tlx_633_b_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_b_40 Bus1=tlx_633_b_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_1 Bus1=tlx_632_b_h_1.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_2 Bus1=tlx_632_b_h_2.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_3 Bus1=tlx_632_b_h_3.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_4 Bus1=tlx_632_b_h_4.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_5 Bus1=tlx_632_b_h_5.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_6 Bus1=tlx_632_b_h_6.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_7 Bus1=tlx_632_b_h_7.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_8 Bus1=tlx_632_b_h_8.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_9 Bus1=tlx_632_b_h_9.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_10 Bus1=tlx_632_b_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_11 Bus1=tlx_632_b_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_12 Bus1=tlx_632_b_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_13 Bus1=tlx_632_b_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_14 Bus1=tlx_632_b_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_15 Bus1=tlx_632_b_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_16 Bus1=tlx_632_b_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_17 Bus1=tlx_632_b_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_18 Bus1=tlx_632_b_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_19 Bus1=tlx_632_b_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_20 Bus1=tlx_632_b_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_21 Bus1=tlx_632_b_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_22 Bus1=tlx_632_b_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_23 Bus1=tlx_632_b_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_24 Bus1=tlx_632_b_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_25 Bus1=tlx_632_b_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_26 Bus1=tlx_632_b_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_27 Bus1=tlx_632_b_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_28 Bus1=tlx_632_b_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_29 Bus1=tlx_632_b_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_30 Bus1=tlx_632_b_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_31 Bus1=tlx_632_b_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_32 Bus1=tlx_632_b_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_33 Bus1=tlx_632_b_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_34 Bus1=tlx_632_b_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_35 Bus1=tlx_632_b_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_36 Bus1=tlx_632_b_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_37 Bus1=tlx_632_b_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_38 Bus1=tlx_632_b_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_39 Bus1=tlx_632_b_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_b_40 Bus1=tlx_632_b_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_1 Bus1=tlx_692_b_h_1.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_2 Bus1=tlx_692_b_h_2.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_3 Bus1=tlx_692_b_h_3.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_4 Bus1=tlx_692_b_h_4.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_5 Bus1=tlx_692_b_h_5.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_6 Bus1=tlx_692_b_h_6.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_7 Bus1=tlx_692_b_h_7.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_8 Bus1=tlx_692_b_h_8.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_9 Bus1=tlx_692_b_h_9.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_10 Bus1=tlx_692_b_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_11 Bus1=tlx_692_b_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_12 Bus1=tlx_692_b_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_13 Bus1=tlx_692_b_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_14 Bus1=tlx_692_b_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_15 Bus1=tlx_692_b_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_16 Bus1=tlx_692_b_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_17 Bus1=tlx_692_b_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_18 Bus1=tlx_692_b_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_19 Bus1=tlx_692_b_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_20 Bus1=tlx_692_b_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_21 Bus1=tlx_692_b_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_22 Bus1=tlx_692_b_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_23 Bus1=tlx_692_b_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_24 Bus1=tlx_692_b_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_25 Bus1=tlx_692_b_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_26 Bus1=tlx_692_b_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_27 Bus1=tlx_692_b_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_28 Bus1=tlx_692_b_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_29 Bus1=tlx_692_b_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_30 Bus1=tlx_692_b_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_31 Bus1=tlx_692_b_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_32 Bus1=tlx_692_b_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_33 Bus1=tlx_692_b_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_34 Bus1=tlx_692_b_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_35 Bus1=tlx_692_b_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_36 Bus1=tlx_692_b_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_37 Bus1=tlx_692_b_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_38 Bus1=tlx_692_b_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_39 Bus1=tlx_692_b_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_b_40 Bus1=tlx_692_b_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_1 Bus1=tlx_675_b_h_1.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_2 Bus1=tlx_675_b_h_2.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_3 Bus1=tlx_675_b_h_3.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_4 Bus1=tlx_675_b_h_4.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_5 Bus1=tlx_675_b_h_5.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_6 Bus1=tlx_675_b_h_6.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_7 Bus1=tlx_675_b_h_7.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_8 Bus1=tlx_675_b_h_8.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_9 Bus1=tlx_675_b_h_9.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_10 Bus1=tlx_675_b_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_11 Bus1=tlx_675_b_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_12 Bus1=tlx_675_b_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_13 Bus1=tlx_675_b_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_14 Bus1=tlx_675_b_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_15 Bus1=tlx_675_b_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_16 Bus1=tlx_675_b_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_17 Bus1=tlx_675_b_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_18 Bus1=tlx_675_b_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_19 Bus1=tlx_675_b_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_20 Bus1=tlx_675_b_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_21 Bus1=tlx_675_b_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_22 Bus1=tlx_675_b_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_23 Bus1=tlx_675_b_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_24 Bus1=tlx_675_b_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_25 Bus1=tlx_675_b_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_26 Bus1=tlx_675_b_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_27 Bus1=tlx_675_b_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_28 Bus1=tlx_675_b_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_29 Bus1=tlx_675_b_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_30 Bus1=tlx_675_b_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_31 Bus1=tlx_675_b_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_32 Bus1=tlx_675_b_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_33 Bus1=tlx_675_b_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_34 Bus1=tlx_675_b_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_35 Bus1=tlx_675_b_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_36 Bus1=tlx_675_b_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_37 Bus1=tlx_675_b_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_38 Bus1=tlx_675_b_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_39 Bus1=tlx_675_b_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_b_40 Bus1=tlx_675_b_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_1 Bus1=tlx_671_b_h_1.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_2 Bus1=tlx_671_b_h_2.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_3 Bus1=tlx_671_b_h_3.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_4 Bus1=tlx_671_b_h_4.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_5 Bus1=tlx_671_b_h_5.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_6 Bus1=tlx_671_b_h_6.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_7 Bus1=tlx_671_b_h_7.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_8 Bus1=tlx_671_b_h_8.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_9 Bus1=tlx_671_b_h_9.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_10 Bus1=tlx_671_b_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_11 Bus1=tlx_671_b_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_12 Bus1=tlx_671_b_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_13 Bus1=tlx_671_b_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_14 Bus1=tlx_671_b_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_15 Bus1=tlx_671_b_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_16 Bus1=tlx_671_b_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_17 Bus1=tlx_671_b_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_18 Bus1=tlx_671_b_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_19 Bus1=tlx_671_b_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_20 Bus1=tlx_671_b_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_21 Bus1=tlx_671_b_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_22 Bus1=tlx_671_b_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_23 Bus1=tlx_671_b_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_24 Bus1=tlx_671_b_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_25 Bus1=tlx_671_b_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_26 Bus1=tlx_671_b_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_27 Bus1=tlx_671_b_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_28 Bus1=tlx_671_b_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_29 Bus1=tlx_671_b_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_30 Bus1=tlx_671_b_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_31 Bus1=tlx_671_b_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_32 Bus1=tlx_671_b_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_33 Bus1=tlx_671_b_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_34 Bus1=tlx_671_b_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_35 Bus1=tlx_671_b_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_36 Bus1=tlx_671_b_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_37 Bus1=tlx_671_b_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_38 Bus1=tlx_671_b_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_39 Bus1=tlx_671_b_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_b_40 Bus1=tlx_671_b_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_1 Bus1=tlx_645_b_h_1.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_2 Bus1=tlx_645_b_h_2.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_3 Bus1=tlx_645_b_h_3.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_4 Bus1=tlx_645_b_h_4.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_5 Bus1=tlx_645_b_h_5.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_6 Bus1=tlx_645_b_h_6.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_7 Bus1=tlx_645_b_h_7.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_8 Bus1=tlx_645_b_h_8.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_9 Bus1=tlx_645_b_h_9.1.2   phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_10 Bus1=tlx_645_b_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_11 Bus1=tlx_645_b_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_12 Bus1=tlx_645_b_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_13 Bus1=tlx_645_b_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_14 Bus1=tlx_645_b_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_15 Bus1=tlx_645_b_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_16 Bus1=tlx_645_b_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_17 Bus1=tlx_645_b_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_18 Bus1=tlx_645_b_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_19 Bus1=tlx_645_b_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_20 Bus1=tlx_645_b_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_21 Bus1=tlx_645_b_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_22 Bus1=tlx_645_b_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_23 Bus1=tlx_645_b_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_24 Bus1=tlx_645_b_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_25 Bus1=tlx_645_b_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_26 Bus1=tlx_645_b_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_27 Bus1=tlx_645_b_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_28 Bus1=tlx_645_b_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_29 Bus1=tlx_645_b_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_30 Bus1=tlx_645_b_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_31 Bus1=tlx_645_b_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_32 Bus1=tlx_645_b_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_33 Bus1=tlx_645_b_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_34 Bus1=tlx_645_b_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_35 Bus1=tlx_645_b_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_36 Bus1=tlx_645_b_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_37 Bus1=tlx_645_b_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_38 Bus1=tlx_645_b_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_39 Bus1=tlx_645_b_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_b_40 Bus1=tlx_645_b_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_1 Bus1=tlx_680_c_h_1.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_2 Bus1=tlx_680_c_h_2.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_3 Bus1=tlx_680_c_h_3.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_4 Bus1=tlx_680_c_h_4.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_5 Bus1=tlx_680_c_h_5.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_6 Bus1=tlx_680_c_h_6.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_7 Bus1=tlx_680_c_h_7.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_8 Bus1=tlx_680_c_h_8.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_9 Bus1=tlx_680_c_h_9.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_10 Bus1=tlx_680_c_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_11 Bus1=tlx_680_c_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_12 Bus1=tlx_680_c_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_13 Bus1=tlx_680_c_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_14 Bus1=tlx_680_c_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_15 Bus1=tlx_680_c_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_16 Bus1=tlx_680_c_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_17 Bus1=tlx_680_c_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_18 Bus1=tlx_680_c_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_19 Bus1=tlx_680_c_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_20 Bus1=tlx_680_c_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_21 Bus1=tlx_680_c_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_22 Bus1=tlx_680_c_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_23 Bus1=tlx_680_c_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_24 Bus1=tlx_680_c_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_25 Bus1=tlx_680_c_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_26 Bus1=tlx_680_c_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_27 Bus1=tlx_680_c_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_28 Bus1=tlx_680_c_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_29 Bus1=tlx_680_c_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_30 Bus1=tlx_680_c_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_31 Bus1=tlx_680_c_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_32 Bus1=tlx_680_c_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_33 Bus1=tlx_680_c_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_34 Bus1=tlx_680_c_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_35 Bus1=tlx_680_c_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_36 Bus1=tlx_680_c_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_37 Bus1=tlx_680_c_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_38 Bus1=tlx_680_c_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_39 Bus1=tlx_680_c_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_680_c_40 Bus1=tlx_680_c_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_1 Bus1=tlx_633_c_h_1.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_2 Bus1=tlx_633_c_h_2.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_3 Bus1=tlx_633_c_h_3.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_4 Bus1=tlx_633_c_h_4.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_5 Bus1=tlx_633_c_h_5.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_6 Bus1=tlx_633_c_h_6.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_7 Bus1=tlx_633_c_h_7.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_8 Bus1=tlx_633_c_h_8.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_9 Bus1=tlx_633_c_h_9.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_10 Bus1=tlx_633_c_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_11 Bus1=tlx_633_c_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_12 Bus1=tlx_633_c_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_13 Bus1=tlx_633_c_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_14 Bus1=tlx_633_c_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_15 Bus1=tlx_633_c_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_16 Bus1=tlx_633_c_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_17 Bus1=tlx_633_c_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_18 Bus1=tlx_633_c_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_19 Bus1=tlx_633_c_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_20 Bus1=tlx_633_c_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_21 Bus1=tlx_633_c_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_22 Bus1=tlx_633_c_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_23 Bus1=tlx_633_c_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_24 Bus1=tlx_633_c_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_25 Bus1=tlx_633_c_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_26 Bus1=tlx_633_c_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_27 Bus1=tlx_633_c_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_28 Bus1=tlx_633_c_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_29 Bus1=tlx_633_c_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_30 Bus1=tlx_633_c_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_31 Bus1=tlx_633_c_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_32 Bus1=tlx_633_c_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_33 Bus1=tlx_633_c_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_34 Bus1=tlx_633_c_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_35 Bus1=tlx_633_c_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_36 Bus1=tlx_633_c_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_37 Bus1=tlx_633_c_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_38 Bus1=tlx_633_c_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_39 Bus1=tlx_633_c_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_633_c_40 Bus1=tlx_633_c_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_1 Bus1=tlx_632_c_h_1.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_2 Bus1=tlx_632_c_h_2.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_3 Bus1=tlx_632_c_h_3.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_4 Bus1=tlx_632_c_h_4.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_5 Bus1=tlx_632_c_h_5.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_6 Bus1=tlx_632_c_h_6.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_7 Bus1=tlx_632_c_h_7.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_8 Bus1=tlx_632_c_h_8.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_9 Bus1=tlx_632_c_h_9.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_10 Bus1=tlx_632_c_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_11 Bus1=tlx_632_c_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_12 Bus1=tlx_632_c_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_13 Bus1=tlx_632_c_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_14 Bus1=tlx_632_c_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_15 Bus1=tlx_632_c_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_16 Bus1=tlx_632_c_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_17 Bus1=tlx_632_c_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_18 Bus1=tlx_632_c_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_19 Bus1=tlx_632_c_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_20 Bus1=tlx_632_c_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_21 Bus1=tlx_632_c_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_22 Bus1=tlx_632_c_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_23 Bus1=tlx_632_c_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_24 Bus1=tlx_632_c_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_25 Bus1=tlx_632_c_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_26 Bus1=tlx_632_c_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_27 Bus1=tlx_632_c_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_28 Bus1=tlx_632_c_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_29 Bus1=tlx_632_c_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_30 Bus1=tlx_632_c_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_31 Bus1=tlx_632_c_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_32 Bus1=tlx_632_c_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_33 Bus1=tlx_632_c_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_34 Bus1=tlx_632_c_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_35 Bus1=tlx_632_c_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_36 Bus1=tlx_632_c_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_37 Bus1=tlx_632_c_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_38 Bus1=tlx_632_c_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_39 Bus1=tlx_632_c_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_632_c_40 Bus1=tlx_632_c_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_1 Bus1=tlx_692_c_h_1.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_2 Bus1=tlx_692_c_h_2.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_3 Bus1=tlx_692_c_h_3.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_4 Bus1=tlx_692_c_h_4.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_5 Bus1=tlx_692_c_h_5.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_6 Bus1=tlx_692_c_h_6.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_7 Bus1=tlx_692_c_h_7.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_8 Bus1=tlx_692_c_h_8.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_9 Bus1=tlx_692_c_h_9.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_10 Bus1=tlx_692_c_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_11 Bus1=tlx_692_c_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_12 Bus1=tlx_692_c_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_13 Bus1=tlx_692_c_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_14 Bus1=tlx_692_c_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_15 Bus1=tlx_692_c_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_16 Bus1=tlx_692_c_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_17 Bus1=tlx_692_c_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_18 Bus1=tlx_692_c_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_19 Bus1=tlx_692_c_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_20 Bus1=tlx_692_c_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_21 Bus1=tlx_692_c_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_22 Bus1=tlx_692_c_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_23 Bus1=tlx_692_c_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_24 Bus1=tlx_692_c_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_25 Bus1=tlx_692_c_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_26 Bus1=tlx_692_c_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_27 Bus1=tlx_692_c_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_28 Bus1=tlx_692_c_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_29 Bus1=tlx_692_c_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_30 Bus1=tlx_692_c_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_31 Bus1=tlx_692_c_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_32 Bus1=tlx_692_c_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_33 Bus1=tlx_692_c_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_34 Bus1=tlx_692_c_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_35 Bus1=tlx_692_c_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_36 Bus1=tlx_692_c_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_37 Bus1=tlx_692_c_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_38 Bus1=tlx_692_c_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_39 Bus1=tlx_692_c_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_692_c_40 Bus1=tlx_692_c_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_1 Bus1=tlx_675_c_h_1.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_2 Bus1=tlx_675_c_h_2.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_3 Bus1=tlx_675_c_h_3.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_4 Bus1=tlx_675_c_h_4.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_5 Bus1=tlx_675_c_h_5.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_6 Bus1=tlx_675_c_h_6.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_7 Bus1=tlx_675_c_h_7.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_8 Bus1=tlx_675_c_h_8.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_9 Bus1=tlx_675_c_h_9.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_10 Bus1=tlx_675_c_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_11 Bus1=tlx_675_c_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_12 Bus1=tlx_675_c_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_13 Bus1=tlx_675_c_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_14 Bus1=tlx_675_c_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_15 Bus1=tlx_675_c_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_16 Bus1=tlx_675_c_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_17 Bus1=tlx_675_c_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_18 Bus1=tlx_675_c_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_19 Bus1=tlx_675_c_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_20 Bus1=tlx_675_c_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_21 Bus1=tlx_675_c_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_22 Bus1=tlx_675_c_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_23 Bus1=tlx_675_c_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_24 Bus1=tlx_675_c_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_25 Bus1=tlx_675_c_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_26 Bus1=tlx_675_c_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_27 Bus1=tlx_675_c_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_28 Bus1=tlx_675_c_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_29 Bus1=tlx_675_c_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_30 Bus1=tlx_675_c_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_31 Bus1=tlx_675_c_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_32 Bus1=tlx_675_c_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_33 Bus1=tlx_675_c_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_34 Bus1=tlx_675_c_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_35 Bus1=tlx_675_c_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_36 Bus1=tlx_675_c_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_37 Bus1=tlx_675_c_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_38 Bus1=tlx_675_c_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_39 Bus1=tlx_675_c_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_675_c_40 Bus1=tlx_675_c_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_1 Bus1=tlx_671_c_h_1.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_2 Bus1=tlx_671_c_h_2.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_3 Bus1=tlx_671_c_h_3.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_4 Bus1=tlx_671_c_h_4.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_5 Bus1=tlx_671_c_h_5.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_6 Bus1=tlx_671_c_h_6.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_7 Bus1=tlx_671_c_h_7.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_8 Bus1=tlx_671_c_h_8.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_9 Bus1=tlx_671_c_h_9.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_10 Bus1=tlx_671_c_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_11 Bus1=tlx_671_c_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_12 Bus1=tlx_671_c_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_13 Bus1=tlx_671_c_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_14 Bus1=tlx_671_c_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_15 Bus1=tlx_671_c_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_16 Bus1=tlx_671_c_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_17 Bus1=tlx_671_c_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_18 Bus1=tlx_671_c_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_19 Bus1=tlx_671_c_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_20 Bus1=tlx_671_c_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_21 Bus1=tlx_671_c_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_22 Bus1=tlx_671_c_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_23 Bus1=tlx_671_c_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_24 Bus1=tlx_671_c_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_25 Bus1=tlx_671_c_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_26 Bus1=tlx_671_c_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_27 Bus1=tlx_671_c_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_28 Bus1=tlx_671_c_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_29 Bus1=tlx_671_c_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_30 Bus1=tlx_671_c_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_31 Bus1=tlx_671_c_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_32 Bus1=tlx_671_c_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_33 Bus1=tlx_671_c_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_34 Bus1=tlx_671_c_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_35 Bus1=tlx_671_c_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_36 Bus1=tlx_671_c_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_37 Bus1=tlx_671_c_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_38 Bus1=tlx_671_c_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_39 Bus1=tlx_671_c_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_671_c_40 Bus1=tlx_671_c_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_1 Bus1=tlx_684_c_h_1.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_2 Bus1=tlx_684_c_h_2.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_3 Bus1=tlx_684_c_h_3.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_4 Bus1=tlx_684_c_h_4.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_5 Bus1=tlx_684_c_h_5.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_6 Bus1=tlx_684_c_h_6.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_7 Bus1=tlx_684_c_h_7.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_8 Bus1=tlx_684_c_h_8.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_9 Bus1=tlx_684_c_h_9.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_10 Bus1=tlx_684_c_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_11 Bus1=tlx_684_c_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_12 Bus1=tlx_684_c_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_13 Bus1=tlx_684_c_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_14 Bus1=tlx_684_c_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_15 Bus1=tlx_684_c_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_16 Bus1=tlx_684_c_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_17 Bus1=tlx_684_c_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_18 Bus1=tlx_684_c_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_19 Bus1=tlx_684_c_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_20 Bus1=tlx_684_c_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_21 Bus1=tlx_684_c_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_22 Bus1=tlx_684_c_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_23 Bus1=tlx_684_c_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_24 Bus1=tlx_684_c_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_25 Bus1=tlx_684_c_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_26 Bus1=tlx_684_c_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_27 Bus1=tlx_684_c_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_28 Bus1=tlx_684_c_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_29 Bus1=tlx_684_c_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_30 Bus1=tlx_684_c_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_31 Bus1=tlx_684_c_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_32 Bus1=tlx_684_c_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_33 Bus1=tlx_684_c_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_34 Bus1=tlx_684_c_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_35 Bus1=tlx_684_c_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_36 Bus1=tlx_684_c_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_37 Bus1=tlx_684_c_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_38 Bus1=tlx_684_c_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_39 Bus1=tlx_684_c_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_684_c_40 Bus1=tlx_684_c_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_1 Bus1=tlx_645_c_h_1.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_2 Bus1=tlx_645_c_h_2.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_3 Bus1=tlx_645_c_h_3.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_4 Bus1=tlx_645_c_h_4.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_5 Bus1=tlx_645_c_h_5.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_6 Bus1=tlx_645_c_h_6.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_7 Bus1=tlx_645_c_h_7.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_8 Bus1=tlx_645_c_h_8.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_9 Bus1=tlx_645_c_h_9.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_10 Bus1=tlx_645_c_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_11 Bus1=tlx_645_c_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_12 Bus1=tlx_645_c_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_13 Bus1=tlx_645_c_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_14 Bus1=tlx_645_c_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_15 Bus1=tlx_645_c_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_16 Bus1=tlx_645_c_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_17 Bus1=tlx_645_c_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_18 Bus1=tlx_645_c_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_19 Bus1=tlx_645_c_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_20 Bus1=tlx_645_c_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_21 Bus1=tlx_645_c_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_22 Bus1=tlx_645_c_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_23 Bus1=tlx_645_c_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_24 Bus1=tlx_645_c_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_25 Bus1=tlx_645_c_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_26 Bus1=tlx_645_c_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_27 Bus1=tlx_645_c_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_28 Bus1=tlx_645_c_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_29 Bus1=tlx_645_c_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_30 Bus1=tlx_645_c_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_31 Bus1=tlx_645_c_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_32 Bus1=tlx_645_c_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_33 Bus1=tlx_645_c_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_34 Bus1=tlx_645_c_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_35 Bus1=tlx_645_c_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_36 Bus1=tlx_645_c_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_37 Bus1=tlx_645_c_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_38 Bus1=tlx_645_c_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_39 Bus1=tlx_645_c_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_645_c_40 Bus1=tlx_645_c_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_1 Bus1=tlx_611_c_h_1.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_2 Bus1=tlx_611_c_h_2.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_3 Bus1=tlx_611_c_h_3.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_4 Bus1=tlx_611_c_h_4.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_5 Bus1=tlx_611_c_h_5.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_6 Bus1=tlx_611_c_h_6.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_7 Bus1=tlx_611_c_h_7.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_8 Bus1=tlx_611_c_h_8.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_9 Bus1=tlx_611_c_h_9.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_10 Bus1=tlx_611_c_h_10.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_11 Bus1=tlx_611_c_h_11.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_12 Bus1=tlx_611_c_h_12.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_13 Bus1=tlx_611_c_h_13.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_14 Bus1=tlx_611_c_h_14.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_15 Bus1=tlx_611_c_h_15.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_16 Bus1=tlx_611_c_h_16.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_17 Bus1=tlx_611_c_h_17.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_18 Bus1=tlx_611_c_h_18.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_19 Bus1=tlx_611_c_h_19.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_20 Bus1=tlx_611_c_h_20.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_21 Bus1=tlx_611_c_h_21.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_22 Bus1=tlx_611_c_h_22.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_23 Bus1=tlx_611_c_h_23.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_24 Bus1=tlx_611_c_h_24.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_25 Bus1=tlx_611_c_h_25.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_26 Bus1=tlx_611_c_h_26.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_27 Bus1=tlx_611_c_h_27.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_28 Bus1=tlx_611_c_h_28.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_29 Bus1=tlx_611_c_h_29.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_30 Bus1=tlx_611_c_h_30.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_31 Bus1=tlx_611_c_h_31.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_32 Bus1=tlx_611_c_h_32.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_33 Bus1=tlx_611_c_h_33.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_34 Bus1=tlx_611_c_h_34.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_35 Bus1=tlx_611_c_h_35.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_36 Bus1=tlx_611_c_h_36.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_37 Bus1=tlx_611_c_h_37.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_38 Bus1=tlx_611_c_h_38.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_39 Bus1=tlx_611_c_h_39.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New Load.house_611_c_40 Bus1=tlx_611_c_h_40.1.2 phases=2 Model=1 kV=0.208 kW=0.002 kvar=0 numcust=1 conn=w
New storage.trip_load_680_a_1_Battery Bus1=tlx_680_a_h_1.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_2_Battery Bus1=tlx_680_a_h_2.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_3_Battery Bus1=tlx_680_a_h_3.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_4_Battery Bus1=tlx_680_a_h_4.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_5_Battery Bus1=tlx_680_a_h_5.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_6_Battery Bus1=tlx_680_a_h_6.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_7_Battery Bus1=tlx_680_a_h_7.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_8_Battery Bus1=tlx_680_a_h_8.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_9_Battery Bus1=tlx_680_a_h_9.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_10_Battery Bus1=tlx_680_a_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_11_Battery Bus1=tlx_680_a_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_12_Battery Bus1=tlx_680_a_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_13_Battery Bus1=tlx_680_a_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_14_Battery Bus1=tlx_680_a_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_15_Battery Bus1=tlx_680_a_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_16_Battery Bus1=tlx_680_a_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_17_Battery Bus1=tlx_680_a_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_18_Battery Bus1=tlx_680_a_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_19_Battery Bus1=tlx_680_a_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_20_Battery Bus1=tlx_680_a_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_21_Battery Bus1=tlx_680_a_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_22_Battery Bus1=tlx_680_a_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_23_Battery Bus1=tlx_680_a_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_24_Battery Bus1=tlx_680_a_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_25_Battery Bus1=tlx_680_a_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_26_Battery Bus1=tlx_680_a_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_27_Battery Bus1=tlx_680_a_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_28_Battery Bus1=tlx_680_a_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_29_Battery Bus1=tlx_680_a_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_30_Battery Bus1=tlx_680_a_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_31_Battery Bus1=tlx_680_a_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_32_Battery Bus1=tlx_680_a_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_33_Battery Bus1=tlx_680_a_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_34_Battery Bus1=tlx_680_a_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_35_Battery Bus1=tlx_680_a_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_36_Battery Bus1=tlx_680_a_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_37_Battery Bus1=tlx_680_a_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_38_Battery Bus1=tlx_680_a_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_39_Battery Bus1=tlx_680_a_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_a_40_Battery Bus1=tlx_680_a_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_1_Battery Bus1=tlx_633_a_h_1.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_2_Battery Bus1=tlx_633_a_h_2.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_3_Battery Bus1=tlx_633_a_h_3.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_4_Battery Bus1=tlx_633_a_h_4.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_5_Battery Bus1=tlx_633_a_h_5.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_6_Battery Bus1=tlx_633_a_h_6.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_7_Battery Bus1=tlx_633_a_h_7.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_8_Battery Bus1=tlx_633_a_h_8.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_9_Battery Bus1=tlx_633_a_h_9.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_10_Battery Bus1=tlx_633_a_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_11_Battery Bus1=tlx_633_a_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_12_Battery Bus1=tlx_633_a_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_13_Battery Bus1=tlx_633_a_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_14_Battery Bus1=tlx_633_a_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_15_Battery Bus1=tlx_633_a_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_16_Battery Bus1=tlx_633_a_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_17_Battery Bus1=tlx_633_a_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_18_Battery Bus1=tlx_633_a_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_19_Battery Bus1=tlx_633_a_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_20_Battery Bus1=tlx_633_a_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_21_Battery Bus1=tlx_633_a_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_22_Battery Bus1=tlx_633_a_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_23_Battery Bus1=tlx_633_a_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_24_Battery Bus1=tlx_633_a_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_25_Battery Bus1=tlx_633_a_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_26_Battery Bus1=tlx_633_a_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_27_Battery Bus1=tlx_633_a_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_28_Battery Bus1=tlx_633_a_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_29_Battery Bus1=tlx_633_a_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_30_Battery Bus1=tlx_633_a_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_31_Battery Bus1=tlx_633_a_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_32_Battery Bus1=tlx_633_a_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_33_Battery Bus1=tlx_633_a_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_34_Battery Bus1=tlx_633_a_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_35_Battery Bus1=tlx_633_a_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_36_Battery Bus1=tlx_633_a_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_37_Battery Bus1=tlx_633_a_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_38_Battery Bus1=tlx_633_a_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_39_Battery Bus1=tlx_633_a_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_a_40_Battery Bus1=tlx_633_a_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_1_Battery Bus1=tlx_632_a_h_1.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_2_Battery Bus1=tlx_632_a_h_2.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_3_Battery Bus1=tlx_632_a_h_3.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_4_Battery Bus1=tlx_632_a_h_4.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_5_Battery Bus1=tlx_632_a_h_5.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_6_Battery Bus1=tlx_632_a_h_6.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_7_Battery Bus1=tlx_632_a_h_7.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_8_Battery Bus1=tlx_632_a_h_8.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_9_Battery Bus1=tlx_632_a_h_9.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_10_Battery Bus1=tlx_632_a_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_11_Battery Bus1=tlx_632_a_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_12_Battery Bus1=tlx_632_a_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_13_Battery Bus1=tlx_632_a_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_14_Battery Bus1=tlx_632_a_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_15_Battery Bus1=tlx_632_a_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_16_Battery Bus1=tlx_632_a_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_17_Battery Bus1=tlx_632_a_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_18_Battery Bus1=tlx_632_a_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_19_Battery Bus1=tlx_632_a_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_20_Battery Bus1=tlx_632_a_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_21_Battery Bus1=tlx_632_a_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_22_Battery Bus1=tlx_632_a_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_23_Battery Bus1=tlx_632_a_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_24_Battery Bus1=tlx_632_a_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_25_Battery Bus1=tlx_632_a_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_26_Battery Bus1=tlx_632_a_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_27_Battery Bus1=tlx_632_a_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_28_Battery Bus1=tlx_632_a_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_29_Battery Bus1=tlx_632_a_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_30_Battery Bus1=tlx_632_a_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_31_Battery Bus1=tlx_632_a_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_32_Battery Bus1=tlx_632_a_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_33_Battery Bus1=tlx_632_a_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_34_Battery Bus1=tlx_632_a_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_35_Battery Bus1=tlx_632_a_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_36_Battery Bus1=tlx_632_a_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_37_Battery Bus1=tlx_632_a_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_38_Battery Bus1=tlx_632_a_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_39_Battery Bus1=tlx_632_a_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_a_40_Battery Bus1=tlx_632_a_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_1_Battery Bus1=tlx_692_a_h_1.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_2_Battery Bus1=tlx_692_a_h_2.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_3_Battery Bus1=tlx_692_a_h_3.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_4_Battery Bus1=tlx_692_a_h_4.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_5_Battery Bus1=tlx_692_a_h_5.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_6_Battery Bus1=tlx_692_a_h_6.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_7_Battery Bus1=tlx_692_a_h_7.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_8_Battery Bus1=tlx_692_a_h_8.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_9_Battery Bus1=tlx_692_a_h_9.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_10_Battery Bus1=tlx_692_a_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_11_Battery Bus1=tlx_692_a_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_12_Battery Bus1=tlx_692_a_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_13_Battery Bus1=tlx_692_a_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_14_Battery Bus1=tlx_692_a_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_15_Battery Bus1=tlx_692_a_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_16_Battery Bus1=tlx_692_a_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_17_Battery Bus1=tlx_692_a_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_18_Battery Bus1=tlx_692_a_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_19_Battery Bus1=tlx_692_a_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_20_Battery Bus1=tlx_692_a_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_21_Battery Bus1=tlx_692_a_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_22_Battery Bus1=tlx_692_a_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_23_Battery Bus1=tlx_692_a_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_24_Battery Bus1=tlx_692_a_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_25_Battery Bus1=tlx_692_a_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_26_Battery Bus1=tlx_692_a_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_27_Battery Bus1=tlx_692_a_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_28_Battery Bus1=tlx_692_a_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_29_Battery Bus1=tlx_692_a_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_30_Battery Bus1=tlx_692_a_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_31_Battery Bus1=tlx_692_a_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_32_Battery Bus1=tlx_692_a_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_33_Battery Bus1=tlx_692_a_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_34_Battery Bus1=tlx_692_a_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_35_Battery Bus1=tlx_692_a_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_36_Battery Bus1=tlx_692_a_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_37_Battery Bus1=tlx_692_a_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_38_Battery Bus1=tlx_692_a_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_39_Battery Bus1=tlx_692_a_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_a_40_Battery Bus1=tlx_692_a_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_1_Battery Bus1=tlx_675_a_h_1.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_2_Battery Bus1=tlx_675_a_h_2.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_3_Battery Bus1=tlx_675_a_h_3.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_4_Battery Bus1=tlx_675_a_h_4.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_5_Battery Bus1=tlx_675_a_h_5.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_6_Battery Bus1=tlx_675_a_h_6.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_7_Battery Bus1=tlx_675_a_h_7.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_8_Battery Bus1=tlx_675_a_h_8.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_9_Battery Bus1=tlx_675_a_h_9.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_10_Battery Bus1=tlx_675_a_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_11_Battery Bus1=tlx_675_a_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_12_Battery Bus1=tlx_675_a_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_13_Battery Bus1=tlx_675_a_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_14_Battery Bus1=tlx_675_a_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_15_Battery Bus1=tlx_675_a_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_16_Battery Bus1=tlx_675_a_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_17_Battery Bus1=tlx_675_a_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_18_Battery Bus1=tlx_675_a_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_19_Battery Bus1=tlx_675_a_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_20_Battery Bus1=tlx_675_a_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_21_Battery Bus1=tlx_675_a_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_22_Battery Bus1=tlx_675_a_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_23_Battery Bus1=tlx_675_a_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_24_Battery Bus1=tlx_675_a_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_25_Battery Bus1=tlx_675_a_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_26_Battery Bus1=tlx_675_a_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_27_Battery Bus1=tlx_675_a_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_28_Battery Bus1=tlx_675_a_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_29_Battery Bus1=tlx_675_a_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_30_Battery Bus1=tlx_675_a_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_31_Battery Bus1=tlx_675_a_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_32_Battery Bus1=tlx_675_a_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_33_Battery Bus1=tlx_675_a_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_34_Battery Bus1=tlx_675_a_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_35_Battery Bus1=tlx_675_a_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_36_Battery Bus1=tlx_675_a_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_37_Battery Bus1=tlx_675_a_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_38_Battery Bus1=tlx_675_a_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_39_Battery Bus1=tlx_675_a_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_a_40_Battery Bus1=tlx_675_a_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_1_Battery Bus1=tlx_671_a_h_1.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_2_Battery Bus1=tlx_671_a_h_2.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_3_Battery Bus1=tlx_671_a_h_3.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_4_Battery Bus1=tlx_671_a_h_4.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_5_Battery Bus1=tlx_671_a_h_5.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_6_Battery Bus1=tlx_671_a_h_6.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_7_Battery Bus1=tlx_671_a_h_7.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_8_Battery Bus1=tlx_671_a_h_8.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_9_Battery Bus1=tlx_671_a_h_9.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_10_Battery Bus1=tlx_671_a_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_11_Battery Bus1=tlx_671_a_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_12_Battery Bus1=tlx_671_a_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_13_Battery Bus1=tlx_671_a_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_14_Battery Bus1=tlx_671_a_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_15_Battery Bus1=tlx_671_a_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_16_Battery Bus1=tlx_671_a_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_17_Battery Bus1=tlx_671_a_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_18_Battery Bus1=tlx_671_a_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_19_Battery Bus1=tlx_671_a_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_20_Battery Bus1=tlx_671_a_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_21_Battery Bus1=tlx_671_a_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_22_Battery Bus1=tlx_671_a_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_23_Battery Bus1=tlx_671_a_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_24_Battery Bus1=tlx_671_a_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_25_Battery Bus1=tlx_671_a_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_26_Battery Bus1=tlx_671_a_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_27_Battery Bus1=tlx_671_a_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_28_Battery Bus1=tlx_671_a_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_29_Battery Bus1=tlx_671_a_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_30_Battery Bus1=tlx_671_a_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_31_Battery Bus1=tlx_671_a_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_32_Battery Bus1=tlx_671_a_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_33_Battery Bus1=tlx_671_a_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_34_Battery Bus1=tlx_671_a_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_35_Battery Bus1=tlx_671_a_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_36_Battery Bus1=tlx_671_a_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_37_Battery Bus1=tlx_671_a_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_38_Battery Bus1=tlx_671_a_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_39_Battery Bus1=tlx_671_a_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_a_40_Battery Bus1=tlx_671_a_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_1_Battery Bus1=tlx_684_a_h_1.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_2_Battery Bus1=tlx_684_a_h_2.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_3_Battery Bus1=tlx_684_a_h_3.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_4_Battery Bus1=tlx_684_a_h_4.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_5_Battery Bus1=tlx_684_a_h_5.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_6_Battery Bus1=tlx_684_a_h_6.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_7_Battery Bus1=tlx_684_a_h_7.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_8_Battery Bus1=tlx_684_a_h_8.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_9_Battery Bus1=tlx_684_a_h_9.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_10_Battery Bus1=tlx_684_a_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_11_Battery Bus1=tlx_684_a_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_12_Battery Bus1=tlx_684_a_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_13_Battery Bus1=tlx_684_a_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_14_Battery Bus1=tlx_684_a_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_15_Battery Bus1=tlx_684_a_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_16_Battery Bus1=tlx_684_a_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_17_Battery Bus1=tlx_684_a_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_18_Battery Bus1=tlx_684_a_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_19_Battery Bus1=tlx_684_a_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_20_Battery Bus1=tlx_684_a_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_21_Battery Bus1=tlx_684_a_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_22_Battery Bus1=tlx_684_a_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_23_Battery Bus1=tlx_684_a_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_24_Battery Bus1=tlx_684_a_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_25_Battery Bus1=tlx_684_a_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_26_Battery Bus1=tlx_684_a_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_27_Battery Bus1=tlx_684_a_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_28_Battery Bus1=tlx_684_a_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_29_Battery Bus1=tlx_684_a_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_30_Battery Bus1=tlx_684_a_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_31_Battery Bus1=tlx_684_a_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_32_Battery Bus1=tlx_684_a_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_33_Battery Bus1=tlx_684_a_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_34_Battery Bus1=tlx_684_a_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_35_Battery Bus1=tlx_684_a_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_36_Battery Bus1=tlx_684_a_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_37_Battery Bus1=tlx_684_a_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_38_Battery Bus1=tlx_684_a_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_39_Battery Bus1=tlx_684_a_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_a_40_Battery Bus1=tlx_684_a_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_1_Battery Bus1=tlx_652_a_h_1.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_2_Battery Bus1=tlx_652_a_h_2.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_3_Battery Bus1=tlx_652_a_h_3.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_4_Battery Bus1=tlx_652_a_h_4.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_5_Battery Bus1=tlx_652_a_h_5.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_6_Battery Bus1=tlx_652_a_h_6.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_7_Battery Bus1=tlx_652_a_h_7.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_8_Battery Bus1=tlx_652_a_h_8.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_9_Battery Bus1=tlx_652_a_h_9.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_10_Battery Bus1=tlx_652_a_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_11_Battery Bus1=tlx_652_a_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_12_Battery Bus1=tlx_652_a_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_13_Battery Bus1=tlx_652_a_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_14_Battery Bus1=tlx_652_a_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_15_Battery Bus1=tlx_652_a_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_16_Battery Bus1=tlx_652_a_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_17_Battery Bus1=tlx_652_a_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_18_Battery Bus1=tlx_652_a_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_19_Battery Bus1=tlx_652_a_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_20_Battery Bus1=tlx_652_a_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_21_Battery Bus1=tlx_652_a_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_22_Battery Bus1=tlx_652_a_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_23_Battery Bus1=tlx_652_a_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_24_Battery Bus1=tlx_652_a_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_25_Battery Bus1=tlx_652_a_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_26_Battery Bus1=tlx_652_a_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_27_Battery Bus1=tlx_652_a_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_28_Battery Bus1=tlx_652_a_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_29_Battery Bus1=tlx_652_a_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_30_Battery Bus1=tlx_652_a_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_31_Battery Bus1=tlx_652_a_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_32_Battery Bus1=tlx_652_a_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_33_Battery Bus1=tlx_652_a_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_34_Battery Bus1=tlx_652_a_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_35_Battery Bus1=tlx_652_a_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_36_Battery Bus1=tlx_652_a_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_37_Battery Bus1=tlx_652_a_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_38_Battery Bus1=tlx_652_a_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_39_Battery Bus1=tlx_652_a_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_652_a_40_Battery Bus1=tlx_652_a_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_1_Battery Bus1=tlx_680_b_h_1.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_2_Battery Bus1=tlx_680_b_h_2.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_3_Battery Bus1=tlx_680_b_h_3.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_4_Battery Bus1=tlx_680_b_h_4.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_5_Battery Bus1=tlx_680_b_h_5.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_6_Battery Bus1=tlx_680_b_h_6.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_7_Battery Bus1=tlx_680_b_h_7.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_8_Battery Bus1=tlx_680_b_h_8.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_9_Battery Bus1=tlx_680_b_h_9.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_10_Battery Bus1=tlx_680_b_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_11_Battery Bus1=tlx_680_b_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_12_Battery Bus1=tlx_680_b_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_13_Battery Bus1=tlx_680_b_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_14_Battery Bus1=tlx_680_b_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_15_Battery Bus1=tlx_680_b_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_16_Battery Bus1=tlx_680_b_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_17_Battery Bus1=tlx_680_b_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_18_Battery Bus1=tlx_680_b_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_19_Battery Bus1=tlx_680_b_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_20_Battery Bus1=tlx_680_b_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_21_Battery Bus1=tlx_680_b_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_22_Battery Bus1=tlx_680_b_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_23_Battery Bus1=tlx_680_b_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_24_Battery Bus1=tlx_680_b_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_25_Battery Bus1=tlx_680_b_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_26_Battery Bus1=tlx_680_b_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_27_Battery Bus1=tlx_680_b_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_28_Battery Bus1=tlx_680_b_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_29_Battery Bus1=tlx_680_b_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_30_Battery Bus1=tlx_680_b_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_31_Battery Bus1=tlx_680_b_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_32_Battery Bus1=tlx_680_b_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_33_Battery Bus1=tlx_680_b_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_34_Battery Bus1=tlx_680_b_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_35_Battery Bus1=tlx_680_b_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_36_Battery Bus1=tlx_680_b_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_37_Battery Bus1=tlx_680_b_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_38_Battery Bus1=tlx_680_b_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_39_Battery Bus1=tlx_680_b_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_b_40_Battery Bus1=tlx_680_b_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_1_Battery Bus1=tlx_633_b_h_1.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_2_Battery Bus1=tlx_633_b_h_2.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_3_Battery Bus1=tlx_633_b_h_3.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_4_Battery Bus1=tlx_633_b_h_4.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_5_Battery Bus1=tlx_633_b_h_5.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_6_Battery Bus1=tlx_633_b_h_6.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_7_Battery Bus1=tlx_633_b_h_7.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_8_Battery Bus1=tlx_633_b_h_8.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_9_Battery Bus1=tlx_633_b_h_9.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_10_Battery Bus1=tlx_633_b_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_11_Battery Bus1=tlx_633_b_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_12_Battery Bus1=tlx_633_b_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_13_Battery Bus1=tlx_633_b_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_14_Battery Bus1=tlx_633_b_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_15_Battery Bus1=tlx_633_b_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_16_Battery Bus1=tlx_633_b_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_17_Battery Bus1=tlx_633_b_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_18_Battery Bus1=tlx_633_b_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_19_Battery Bus1=tlx_633_b_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_20_Battery Bus1=tlx_633_b_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_21_Battery Bus1=tlx_633_b_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_22_Battery Bus1=tlx_633_b_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_23_Battery Bus1=tlx_633_b_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_24_Battery Bus1=tlx_633_b_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_25_Battery Bus1=tlx_633_b_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_26_Battery Bus1=tlx_633_b_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_27_Battery Bus1=tlx_633_b_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_28_Battery Bus1=tlx_633_b_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_29_Battery Bus1=tlx_633_b_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_30_Battery Bus1=tlx_633_b_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_31_Battery Bus1=tlx_633_b_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_32_Battery Bus1=tlx_633_b_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_33_Battery Bus1=tlx_633_b_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_34_Battery Bus1=tlx_633_b_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_35_Battery Bus1=tlx_633_b_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_36_Battery Bus1=tlx_633_b_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_37_Battery Bus1=tlx_633_b_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_38_Battery Bus1=tlx_633_b_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_39_Battery Bus1=tlx_633_b_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_b_40_Battery Bus1=tlx_633_b_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_1_Battery Bus1=tlx_632_b_h_1.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_2_Battery Bus1=tlx_632_b_h_2.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_3_Battery Bus1=tlx_632_b_h_3.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_4_Battery Bus1=tlx_632_b_h_4.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_5_Battery Bus1=tlx_632_b_h_5.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_6_Battery Bus1=tlx_632_b_h_6.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_7_Battery Bus1=tlx_632_b_h_7.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_8_Battery Bus1=tlx_632_b_h_8.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_9_Battery Bus1=tlx_632_b_h_9.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_10_Battery Bus1=tlx_632_b_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_11_Battery Bus1=tlx_632_b_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_12_Battery Bus1=tlx_632_b_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_13_Battery Bus1=tlx_632_b_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_14_Battery Bus1=tlx_632_b_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_15_Battery Bus1=tlx_632_b_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_16_Battery Bus1=tlx_632_b_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_17_Battery Bus1=tlx_632_b_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_18_Battery Bus1=tlx_632_b_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_19_Battery Bus1=tlx_632_b_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_20_Battery Bus1=tlx_632_b_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_21_Battery Bus1=tlx_632_b_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_22_Battery Bus1=tlx_632_b_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_23_Battery Bus1=tlx_632_b_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_24_Battery Bus1=tlx_632_b_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_25_Battery Bus1=tlx_632_b_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_26_Battery Bus1=tlx_632_b_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_27_Battery Bus1=tlx_632_b_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_28_Battery Bus1=tlx_632_b_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_29_Battery Bus1=tlx_632_b_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_30_Battery Bus1=tlx_632_b_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_31_Battery Bus1=tlx_632_b_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_32_Battery Bus1=tlx_632_b_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_33_Battery Bus1=tlx_632_b_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_34_Battery Bus1=tlx_632_b_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_35_Battery Bus1=tlx_632_b_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_36_Battery Bus1=tlx_632_b_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_37_Battery Bus1=tlx_632_b_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_38_Battery Bus1=tlx_632_b_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_39_Battery Bus1=tlx_632_b_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_b_40_Battery Bus1=tlx_632_b_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_1_Battery Bus1=tlx_692_b_h_1.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_2_Battery Bus1=tlx_692_b_h_2.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_3_Battery Bus1=tlx_692_b_h_3.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_4_Battery Bus1=tlx_692_b_h_4.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_5_Battery Bus1=tlx_692_b_h_5.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_6_Battery Bus1=tlx_692_b_h_6.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_7_Battery Bus1=tlx_692_b_h_7.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_8_Battery Bus1=tlx_692_b_h_8.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_9_Battery Bus1=tlx_692_b_h_9.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_10_Battery Bus1=tlx_692_b_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_11_Battery Bus1=tlx_692_b_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_12_Battery Bus1=tlx_692_b_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_13_Battery Bus1=tlx_692_b_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_14_Battery Bus1=tlx_692_b_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_15_Battery Bus1=tlx_692_b_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_16_Battery Bus1=tlx_692_b_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_17_Battery Bus1=tlx_692_b_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_18_Battery Bus1=tlx_692_b_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_19_Battery Bus1=tlx_692_b_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_20_Battery Bus1=tlx_692_b_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_21_Battery Bus1=tlx_692_b_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_22_Battery Bus1=tlx_692_b_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_23_Battery Bus1=tlx_692_b_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_24_Battery Bus1=tlx_692_b_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_25_Battery Bus1=tlx_692_b_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_26_Battery Bus1=tlx_692_b_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_27_Battery Bus1=tlx_692_b_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_28_Battery Bus1=tlx_692_b_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_29_Battery Bus1=tlx_692_b_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_30_Battery Bus1=tlx_692_b_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_31_Battery Bus1=tlx_692_b_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_32_Battery Bus1=tlx_692_b_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_33_Battery Bus1=tlx_692_b_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_34_Battery Bus1=tlx_692_b_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_35_Battery Bus1=tlx_692_b_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_36_Battery Bus1=tlx_692_b_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_37_Battery Bus1=tlx_692_b_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_38_Battery Bus1=tlx_692_b_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_39_Battery Bus1=tlx_692_b_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_b_40_Battery Bus1=tlx_692_b_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_1_Battery Bus1=tlx_675_b_h_1.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_2_Battery Bus1=tlx_675_b_h_2.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_3_Battery Bus1=tlx_675_b_h_3.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_4_Battery Bus1=tlx_675_b_h_4.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_5_Battery Bus1=tlx_675_b_h_5.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_6_Battery Bus1=tlx_675_b_h_6.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_7_Battery Bus1=tlx_675_b_h_7.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_8_Battery Bus1=tlx_675_b_h_8.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_9_Battery Bus1=tlx_675_b_h_9.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_10_Battery Bus1=tlx_675_b_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_11_Battery Bus1=tlx_675_b_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_12_Battery Bus1=tlx_675_b_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_13_Battery Bus1=tlx_675_b_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_14_Battery Bus1=tlx_675_b_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_15_Battery Bus1=tlx_675_b_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_16_Battery Bus1=tlx_675_b_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_17_Battery Bus1=tlx_675_b_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_18_Battery Bus1=tlx_675_b_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_19_Battery Bus1=tlx_675_b_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_20_Battery Bus1=tlx_675_b_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_21_Battery Bus1=tlx_675_b_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_22_Battery Bus1=tlx_675_b_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_23_Battery Bus1=tlx_675_b_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_24_Battery Bus1=tlx_675_b_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_25_Battery Bus1=tlx_675_b_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_26_Battery Bus1=tlx_675_b_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_27_Battery Bus1=tlx_675_b_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_28_Battery Bus1=tlx_675_b_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_29_Battery Bus1=tlx_675_b_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_30_Battery Bus1=tlx_675_b_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_31_Battery Bus1=tlx_675_b_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_32_Battery Bus1=tlx_675_b_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_33_Battery Bus1=tlx_675_b_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_34_Battery Bus1=tlx_675_b_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_35_Battery Bus1=tlx_675_b_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_36_Battery Bus1=tlx_675_b_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_37_Battery Bus1=tlx_675_b_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_38_Battery Bus1=tlx_675_b_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_39_Battery Bus1=tlx_675_b_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_b_40_Battery Bus1=tlx_675_b_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_1_Battery Bus1=tlx_671_b_h_1.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_2_Battery Bus1=tlx_671_b_h_2.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_3_Battery Bus1=tlx_671_b_h_3.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_4_Battery Bus1=tlx_671_b_h_4.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_5_Battery Bus1=tlx_671_b_h_5.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_6_Battery Bus1=tlx_671_b_h_6.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_7_Battery Bus1=tlx_671_b_h_7.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_8_Battery Bus1=tlx_671_b_h_8.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_9_Battery Bus1=tlx_671_b_h_9.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_10_Battery Bus1=tlx_671_b_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_11_Battery Bus1=tlx_671_b_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_12_Battery Bus1=tlx_671_b_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_13_Battery Bus1=tlx_671_b_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_14_Battery Bus1=tlx_671_b_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_15_Battery Bus1=tlx_671_b_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_16_Battery Bus1=tlx_671_b_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_17_Battery Bus1=tlx_671_b_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_18_Battery Bus1=tlx_671_b_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_19_Battery Bus1=tlx_671_b_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_20_Battery Bus1=tlx_671_b_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_21_Battery Bus1=tlx_671_b_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_22_Battery Bus1=tlx_671_b_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_23_Battery Bus1=tlx_671_b_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_24_Battery Bus1=tlx_671_b_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_25_Battery Bus1=tlx_671_b_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_26_Battery Bus1=tlx_671_b_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_27_Battery Bus1=tlx_671_b_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_28_Battery Bus1=tlx_671_b_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_29_Battery Bus1=tlx_671_b_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_30_Battery Bus1=tlx_671_b_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_31_Battery Bus1=tlx_671_b_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_32_Battery Bus1=tlx_671_b_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_33_Battery Bus1=tlx_671_b_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_34_Battery Bus1=tlx_671_b_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_35_Battery Bus1=tlx_671_b_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_36_Battery Bus1=tlx_671_b_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_37_Battery Bus1=tlx_671_b_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_38_Battery Bus1=tlx_671_b_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_39_Battery Bus1=tlx_671_b_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_b_40_Battery Bus1=tlx_671_b_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_1_Battery Bus1=tlx_645_b_h_1.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_2_Battery Bus1=tlx_645_b_h_2.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_3_Battery Bus1=tlx_645_b_h_3.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_4_Battery Bus1=tlx_645_b_h_4.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_5_Battery Bus1=tlx_645_b_h_5.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_6_Battery Bus1=tlx_645_b_h_6.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_7_Battery Bus1=tlx_645_b_h_7.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_8_Battery Bus1=tlx_645_b_h_8.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_9_Battery Bus1=tlx_645_b_h_9.1.2   phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_10_Battery Bus1=tlx_645_b_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_11_Battery Bus1=tlx_645_b_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_12_Battery Bus1=tlx_645_b_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_13_Battery Bus1=tlx_645_b_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_14_Battery Bus1=tlx_645_b_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_15_Battery Bus1=tlx_645_b_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_16_Battery Bus1=tlx_645_b_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_17_Battery Bus1=tlx_645_b_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_18_Battery Bus1=tlx_645_b_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_19_Battery Bus1=tlx_645_b_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_20_Battery Bus1=tlx_645_b_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_21_Battery Bus1=tlx_645_b_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_22_Battery Bus1=tlx_645_b_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_23_Battery Bus1=tlx_645_b_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_24_Battery Bus1=tlx_645_b_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_25_Battery Bus1=tlx_645_b_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_26_Battery Bus1=tlx_645_b_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_27_Battery Bus1=tlx_645_b_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_28_Battery Bus1=tlx_645_b_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_29_Battery Bus1=tlx_645_b_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_30_Battery Bus1=tlx_645_b_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_31_Battery Bus1=tlx_645_b_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_32_Battery Bus1=tlx_645_b_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_33_Battery Bus1=tlx_645_b_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_34_Battery Bus1=tlx_645_b_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_35_Battery Bus1=tlx_645_b_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_36_Battery Bus1=tlx_645_b_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_37_Battery Bus1=tlx_645_b_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_38_Battery Bus1=tlx_645_b_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_39_Battery Bus1=tlx_645_b_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_b_40_Battery Bus1=tlx_645_b_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_1_Battery Bus1=tlx_680_c_h_1.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_2_Battery Bus1=tlx_680_c_h_2.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_3_Battery Bus1=tlx_680_c_h_3.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_4_Battery Bus1=tlx_680_c_h_4.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_5_Battery Bus1=tlx_680_c_h_5.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_6_Battery Bus1=tlx_680_c_h_6.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_7_Battery Bus1=tlx_680_c_h_7.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_8_Battery Bus1=tlx_680_c_h_8.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_9_Battery Bus1=tlx_680_c_h_9.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_10_Battery Bus1=tlx_680_c_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_11_Battery Bus1=tlx_680_c_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_12_Battery Bus1=tlx_680_c_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_13_Battery Bus1=tlx_680_c_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_14_Battery Bus1=tlx_680_c_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_15_Battery Bus1=tlx_680_c_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_16_Battery Bus1=tlx_680_c_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_17_Battery Bus1=tlx_680_c_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_18_Battery Bus1=tlx_680_c_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_19_Battery Bus1=tlx_680_c_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_20_Battery Bus1=tlx_680_c_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_21_Battery Bus1=tlx_680_c_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_22_Battery Bus1=tlx_680_c_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_23_Battery Bus1=tlx_680_c_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_24_Battery Bus1=tlx_680_c_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_25_Battery Bus1=tlx_680_c_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_26_Battery Bus1=tlx_680_c_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_27_Battery Bus1=tlx_680_c_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_28_Battery Bus1=tlx_680_c_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_29_Battery Bus1=tlx_680_c_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_30_Battery Bus1=tlx_680_c_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_31_Battery Bus1=tlx_680_c_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_32_Battery Bus1=tlx_680_c_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_33_Battery Bus1=tlx_680_c_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_34_Battery Bus1=tlx_680_c_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_35_Battery Bus1=tlx_680_c_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_36_Battery Bus1=tlx_680_c_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_37_Battery Bus1=tlx_680_c_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_38_Battery Bus1=tlx_680_c_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_39_Battery Bus1=tlx_680_c_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_680_c_40_Battery Bus1=tlx_680_c_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_1_Battery Bus1=tlx_633_c_h_1.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_2_Battery Bus1=tlx_633_c_h_2.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_3_Battery Bus1=tlx_633_c_h_3.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_4_Battery Bus1=tlx_633_c_h_4.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_5_Battery Bus1=tlx_633_c_h_5.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_6_Battery Bus1=tlx_633_c_h_6.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_7_Battery Bus1=tlx_633_c_h_7.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_8_Battery Bus1=tlx_633_c_h_8.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_9_Battery Bus1=tlx_633_c_h_9.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_10_Battery Bus1=tlx_633_c_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_11_Battery Bus1=tlx_633_c_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_12_Battery Bus1=tlx_633_c_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_13_Battery Bus1=tlx_633_c_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_14_Battery Bus1=tlx_633_c_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_15_Battery Bus1=tlx_633_c_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_16_Battery Bus1=tlx_633_c_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_17_Battery Bus1=tlx_633_c_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_18_Battery Bus1=tlx_633_c_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_19_Battery Bus1=tlx_633_c_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_20_Battery Bus1=tlx_633_c_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_21_Battery Bus1=tlx_633_c_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_22_Battery Bus1=tlx_633_c_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_23_Battery Bus1=tlx_633_c_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_24_Battery Bus1=tlx_633_c_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_25_Battery Bus1=tlx_633_c_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_26_Battery Bus1=tlx_633_c_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_27_Battery Bus1=tlx_633_c_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_28_Battery Bus1=tlx_633_c_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_29_Battery Bus1=tlx_633_c_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_30_Battery Bus1=tlx_633_c_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_31_Battery Bus1=tlx_633_c_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_32_Battery Bus1=tlx_633_c_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_33_Battery Bus1=tlx_633_c_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_34_Battery Bus1=tlx_633_c_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_35_Battery Bus1=tlx_633_c_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_36_Battery Bus1=tlx_633_c_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_37_Battery Bus1=tlx_633_c_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_38_Battery Bus1=tlx_633_c_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_39_Battery Bus1=tlx_633_c_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_633_c_40_Battery Bus1=tlx_633_c_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_1_Battery Bus1=tlx_632_c_h_1.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_2_Battery Bus1=tlx_632_c_h_2.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_3_Battery Bus1=tlx_632_c_h_3.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_4_Battery Bus1=tlx_632_c_h_4.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_5_Battery Bus1=tlx_632_c_h_5.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_6_Battery Bus1=tlx_632_c_h_6.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_7_Battery Bus1=tlx_632_c_h_7.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_8_Battery Bus1=tlx_632_c_h_8.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_9_Battery Bus1=tlx_632_c_h_9.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_10_Battery Bus1=tlx_632_c_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_11_Battery Bus1=tlx_632_c_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_12_Battery Bus1=tlx_632_c_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_13_Battery Bus1=tlx_632_c_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_14_Battery Bus1=tlx_632_c_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_15_Battery Bus1=tlx_632_c_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_16_Battery Bus1=tlx_632_c_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_17_Battery Bus1=tlx_632_c_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_18_Battery Bus1=tlx_632_c_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_19_Battery Bus1=tlx_632_c_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_20_Battery Bus1=tlx_632_c_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_21_Battery Bus1=tlx_632_c_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_22_Battery Bus1=tlx_632_c_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_23_Battery Bus1=tlx_632_c_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_24_Battery Bus1=tlx_632_c_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_25_Battery Bus1=tlx_632_c_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_26_Battery Bus1=tlx_632_c_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_27_Battery Bus1=tlx_632_c_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_28_Battery Bus1=tlx_632_c_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_29_Battery Bus1=tlx_632_c_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_30_Battery Bus1=tlx_632_c_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_31_Battery Bus1=tlx_632_c_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_32_Battery Bus1=tlx_632_c_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_33_Battery Bus1=tlx_632_c_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_34_Battery Bus1=tlx_632_c_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_35_Battery Bus1=tlx_632_c_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_36_Battery Bus1=tlx_632_c_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_37_Battery Bus1=tlx_632_c_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_38_Battery Bus1=tlx_632_c_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_39_Battery Bus1=tlx_632_c_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_632_c_40_Battery Bus1=tlx_632_c_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_1_Battery Bus1=tlx_692_c_h_1.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_2_Battery Bus1=tlx_692_c_h_2.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_3_Battery Bus1=tlx_692_c_h_3.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_4_Battery Bus1=tlx_692_c_h_4.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_5_Battery Bus1=tlx_692_c_h_5.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_6_Battery Bus1=tlx_692_c_h_6.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_7_Battery Bus1=tlx_692_c_h_7.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_8_Battery Bus1=tlx_692_c_h_8.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_9_Battery Bus1=tlx_692_c_h_9.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_10_Battery Bus1=tlx_692_c_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_11_Battery Bus1=tlx_692_c_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_12_Battery Bus1=tlx_692_c_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_13_Battery Bus1=tlx_692_c_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_14_Battery Bus1=tlx_692_c_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_15_Battery Bus1=tlx_692_c_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_16_Battery Bus1=tlx_692_c_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_17_Battery Bus1=tlx_692_c_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_18_Battery Bus1=tlx_692_c_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_19_Battery Bus1=tlx_692_c_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_20_Battery Bus1=tlx_692_c_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_21_Battery Bus1=tlx_692_c_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_22_Battery Bus1=tlx_692_c_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_23_Battery Bus1=tlx_692_c_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_24_Battery Bus1=tlx_692_c_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_25_Battery Bus1=tlx_692_c_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_26_Battery Bus1=tlx_692_c_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_27_Battery Bus1=tlx_692_c_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_28_Battery Bus1=tlx_692_c_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_29_Battery Bus1=tlx_692_c_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_30_Battery Bus1=tlx_692_c_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_31_Battery Bus1=tlx_692_c_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_32_Battery Bus1=tlx_692_c_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_33_Battery Bus1=tlx_692_c_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_34_Battery Bus1=tlx_692_c_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_35_Battery Bus1=tlx_692_c_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_36_Battery Bus1=tlx_692_c_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_37_Battery Bus1=tlx_692_c_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_38_Battery Bus1=tlx_692_c_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_39_Battery Bus1=tlx_692_c_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_692_c_40_Battery Bus1=tlx_692_c_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_1_Battery Bus1=tlx_675_c_h_1.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_2_Battery Bus1=tlx_675_c_h_2.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_3_Battery Bus1=tlx_675_c_h_3.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_4_Battery Bus1=tlx_675_c_h_4.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_5_Battery Bus1=tlx_675_c_h_5.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_6_Battery Bus1=tlx_675_c_h_6.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_7_Battery Bus1=tlx_675_c_h_7.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_8_Battery Bus1=tlx_675_c_h_8.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_9_Battery Bus1=tlx_675_c_h_9.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_10_Battery Bus1=tlx_675_c_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_11_Battery Bus1=tlx_675_c_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_12_Battery Bus1=tlx_675_c_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_13_Battery Bus1=tlx_675_c_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_14_Battery Bus1=tlx_675_c_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_15_Battery Bus1=tlx_675_c_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_16_Battery Bus1=tlx_675_c_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_17_Battery Bus1=tlx_675_c_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_18_Battery Bus1=tlx_675_c_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_19_Battery Bus1=tlx_675_c_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_20_Battery Bus1=tlx_675_c_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_21_Battery Bus1=tlx_675_c_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_22_Battery Bus1=tlx_675_c_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_23_Battery Bus1=tlx_675_c_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_24_Battery Bus1=tlx_675_c_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_25_Battery Bus1=tlx_675_c_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_26_Battery Bus1=tlx_675_c_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_27_Battery Bus1=tlx_675_c_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_28_Battery Bus1=tlx_675_c_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_29_Battery Bus1=tlx_675_c_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_30_Battery Bus1=tlx_675_c_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_31_Battery Bus1=tlx_675_c_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_32_Battery Bus1=tlx_675_c_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_33_Battery Bus1=tlx_675_c_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_34_Battery Bus1=tlx_675_c_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_35_Battery Bus1=tlx_675_c_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_36_Battery Bus1=tlx_675_c_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_37_Battery Bus1=tlx_675_c_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_38_Battery Bus1=tlx_675_c_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_39_Battery Bus1=tlx_675_c_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_675_c_40_Battery Bus1=tlx_675_c_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_1_Battery Bus1=tlx_671_c_h_1.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_2_Battery Bus1=tlx_671_c_h_2.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_3_Battery Bus1=tlx_671_c_h_3.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_4_Battery Bus1=tlx_671_c_h_4.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_5_Battery Bus1=tlx_671_c_h_5.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_6_Battery Bus1=tlx_671_c_h_6.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_7_Battery Bus1=tlx_671_c_h_7.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_8_Battery Bus1=tlx_671_c_h_8.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_9_Battery Bus1=tlx_671_c_h_9.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_10_Battery Bus1=tlx_671_c_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_11_Battery Bus1=tlx_671_c_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_12_Battery Bus1=tlx_671_c_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_13_Battery Bus1=tlx_671_c_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_14_Battery Bus1=tlx_671_c_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_15_Battery Bus1=tlx_671_c_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_16_Battery Bus1=tlx_671_c_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_17_Battery Bus1=tlx_671_c_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_18_Battery Bus1=tlx_671_c_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_19_Battery Bus1=tlx_671_c_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_20_Battery Bus1=tlx_671_c_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_21_Battery Bus1=tlx_671_c_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_22_Battery Bus1=tlx_671_c_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_23_Battery Bus1=tlx_671_c_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_24_Battery Bus1=tlx_671_c_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_25_Battery Bus1=tlx_671_c_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_26_Battery Bus1=tlx_671_c_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_27_Battery Bus1=tlx_671_c_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_28_Battery Bus1=tlx_671_c_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_29_Battery Bus1=tlx_671_c_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_30_Battery Bus1=tlx_671_c_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_31_Battery Bus1=tlx_671_c_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_32_Battery Bus1=tlx_671_c_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_33_Battery Bus1=tlx_671_c_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_34_Battery Bus1=tlx_671_c_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_35_Battery Bus1=tlx_671_c_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_36_Battery Bus1=tlx_671_c_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_37_Battery Bus1=tlx_671_c_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_38_Battery Bus1=tlx_671_c_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_39_Battery Bus1=tlx_671_c_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_671_c_40_Battery Bus1=tlx_671_c_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_1_Battery Bus1=tlx_684_c_h_1.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_2_Battery Bus1=tlx_684_c_h_2.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_3_Battery Bus1=tlx_684_c_h_3.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_4_Battery Bus1=tlx_684_c_h_4.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_5_Battery Bus1=tlx_684_c_h_5.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_6_Battery Bus1=tlx_684_c_h_6.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_7_Battery Bus1=tlx_684_c_h_7.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_8_Battery Bus1=tlx_684_c_h_8.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_9_Battery Bus1=tlx_684_c_h_9.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_10_Battery Bus1=tlx_684_c_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_11_Battery Bus1=tlx_684_c_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_12_Battery Bus1=tlx_684_c_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_13_Battery Bus1=tlx_684_c_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_14_Battery Bus1=tlx_684_c_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_15_Battery Bus1=tlx_684_c_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_16_Battery Bus1=tlx_684_c_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_17_Battery Bus1=tlx_684_c_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_18_Battery Bus1=tlx_684_c_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_19_Battery Bus1=tlx_684_c_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_20_Battery Bus1=tlx_684_c_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_21_Battery Bus1=tlx_684_c_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_22_Battery Bus1=tlx_684_c_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_23_Battery Bus1=tlx_684_c_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_24_Battery Bus1=tlx_684_c_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_25_Battery Bus1=tlx_684_c_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_26_Battery Bus1=tlx_684_c_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_27_Battery Bus1=tlx_684_c_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_28_Battery Bus1=tlx_684_c_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_29_Battery Bus1=tlx_684_c_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_30_Battery Bus1=tlx_684_c_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_31_Battery Bus1=tlx_684_c_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_32_Battery Bus1=tlx_684_c_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_33_Battery Bus1=tlx_684_c_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_34_Battery Bus1=tlx_684_c_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_35_Battery Bus1=tlx_684_c_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_36_Battery Bus1=tlx_684_c_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_37_Battery Bus1=tlx_684_c_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_38_Battery Bus1=tlx_684_c_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_39_Battery Bus1=tlx_684_c_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_684_c_40_Battery Bus1=tlx_684_c_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_1_Battery Bus1=tlx_645_c_h_1.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_2_Battery Bus1=tlx_645_c_h_2.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_3_Battery Bus1=tlx_645_c_h_3.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_4_Battery Bus1=tlx_645_c_h_4.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_5_Battery Bus1=tlx_645_c_h_5.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_6_Battery Bus1=tlx_645_c_h_6.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_7_Battery Bus1=tlx_645_c_h_7.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_8_Battery Bus1=tlx_645_c_h_8.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_9_Battery Bus1=tlx_645_c_h_9.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_10_Battery Bus1=tlx_645_c_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_11_Battery Bus1=tlx_645_c_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_12_Battery Bus1=tlx_645_c_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_13_Battery Bus1=tlx_645_c_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_14_Battery Bus1=tlx_645_c_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_15_Battery Bus1=tlx_645_c_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_16_Battery Bus1=tlx_645_c_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_17_Battery Bus1=tlx_645_c_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_18_Battery Bus1=tlx_645_c_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_19_Battery Bus1=tlx_645_c_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_20_Battery Bus1=tlx_645_c_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_21_Battery Bus1=tlx_645_c_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_22_Battery Bus1=tlx_645_c_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_23_Battery Bus1=tlx_645_c_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_24_Battery Bus1=tlx_645_c_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_25_Battery Bus1=tlx_645_c_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_26_Battery Bus1=tlx_645_c_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_27_Battery Bus1=tlx_645_c_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_28_Battery Bus1=tlx_645_c_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_29_Battery Bus1=tlx_645_c_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_30_Battery Bus1=tlx_645_c_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_31_Battery Bus1=tlx_645_c_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_32_Battery Bus1=tlx_645_c_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_33_Battery Bus1=tlx_645_c_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_34_Battery Bus1=tlx_645_c_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_35_Battery Bus1=tlx_645_c_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_36_Battery Bus1=tlx_645_c_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_37_Battery Bus1=tlx_645_c_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_38_Battery Bus1=tlx_645_c_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_39_Battery Bus1=tlx_645_c_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_645_c_40_Battery Bus1=tlx_645_c_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_1_Battery Bus1=tlx_611_c_h_1.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_2_Battery Bus1=tlx_611_c_h_2.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_3_Battery Bus1=tlx_611_c_h_3.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_4_Battery Bus1=tlx_611_c_h_4.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_5_Battery Bus1=tlx_611_c_h_5.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_6_Battery Bus1=tlx_611_c_h_6.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_7_Battery Bus1=tlx_611_c_h_7.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_8_Battery Bus1=tlx_611_c_h_8.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_9_Battery Bus1=tlx_611_c_h_9.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_10_Battery Bus1=tlx_611_c_h_10.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_11_Battery Bus1=tlx_611_c_h_11.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_12_Battery Bus1=tlx_611_c_h_12.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_13_Battery Bus1=tlx_611_c_h_13.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_14_Battery Bus1=tlx_611_c_h_14.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_15_Battery Bus1=tlx_611_c_h_15.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_16_Battery Bus1=tlx_611_c_h_16.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_17_Battery Bus1=tlx_611_c_h_17.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_18_Battery Bus1=tlx_611_c_h_18.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_19_Battery Bus1=tlx_611_c_h_19.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_20_Battery Bus1=tlx_611_c_h_20.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_21_Battery Bus1=tlx_611_c_h_21.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_22_Battery Bus1=tlx_611_c_h_22.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_23_Battery Bus1=tlx_611_c_h_23.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_24_Battery Bus1=tlx_611_c_h_24.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_25_Battery Bus1=tlx_611_c_h_25.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_26_Battery Bus1=tlx_611_c_h_26.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_27_Battery Bus1=tlx_611_c_h_27.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_28_Battery Bus1=tlx_611_c_h_28.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_29_Battery Bus1=tlx_611_c_h_29.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_30_Battery Bus1=tlx_611_c_h_30.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_31_Battery Bus1=tlx_611_c_h_31.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_32_Battery Bus1=tlx_611_c_h_32.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_33_Battery Bus1=tlx_611_c_h_33.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_34_Battery Bus1=tlx_611_c_h_34.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_35_Battery Bus1=tlx_611_c_h_35.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_36_Battery Bus1=tlx_611_c_h_36.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_37_Battery Bus1=tlx_611_c_h_37.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_38_Battery Bus1=tlx_611_c_h_38.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_39_Battery Bus1=tlx_611_c_h_39.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24
New storage.trip_load_611_c_40_Battery Bus1=tlx_611_c_h_40.1.2 phases=2 Conn=Delta kV=0.240 kW=0 kwhstored=7.0 kwhrated=7.0 LimitCurrent=yes vminpu=0.9001 kva=24

New Capacitor.Cap1 Bus1=N675 phases=3 kVAR=600 kV=4.16
New Capacitor.Cap2 Bus1=N611.3 phases=1 kVAR=100 kV=2.4
New CapControl.Cap1 capacitor=cap1 type=time on=8 off=19 element=capacitor.cap1
New CapControl.Cap2 capacitor=cap2 type=voltage on=115 off=125 ptratio=20 ptphase=1 element=Line.ol684611 terminal=2

Set Voltagebases=[115, 4.16, 2.4, 0.480, 0.208]
calcv

solve
BusCoords psu_feeder_coordinates.csv
Transformer.Reg1.Taps=[0.97 1.0]
Transformer.Reg2.Taps=[0.97 1.0]
Transformer.Reg3.Taps=[0.97 1.0]
set controlmode=OFF
solve

solve