{"feeders":[
{"name":"ieee13nodecktassets",
"mRID":"_5B816B93-7A5F-B64C-8460-47C17D6E4B0F",
"substation":"IEEE13",
"substationID":"_6C62C905-6FC7-653D-9F1E-1340F974A587",
"subregion":"Small",
"subregionID":"_ABEB635F-729D-24BF-B8A4-E2EF268D8B9E",
"region":"IEEE",
"regionID":"_73C512BD-7249-4F50-50DA-D93849B89C43",
"synchronousmachines":[
],
"capacitors":[
{"name":"cap1","mRID":"_6A7D7AF8-A0F7-41B6-BB0C-160EAE054DEA","CN1":"675","phases":"ABC","kvar_A":200.0,"kvar_B":200.0,"kvar_C":200.0,"nominalVoltage":4160.0,"nomU":4160.0,"phaseConnection":"Y","grounded":true,"enabled":true,"mode":"timeScheduled","targetValue":13.5,"targetDeadband":11.0,"aVRDelay":15.0,"monitoredName":"cap1","monitoredClass":"LinearShuntCompensator","monitoredBus":"675","monitoredPhase":"A"},
{"name":"cap2","mRID":"_28456F60-7196-47E4-9BE6-54F7EAABC04A","CN1":"611","phases":"C","kvar_A":0.0,"kvar_B":0.0,"kvar_C":100.0,"nominalVoltage":4160.0,"nomU":2400.0,"phaseConnection":"Y","grounded":true,"enabled":true,"mode":"voltage","targetValue":2400.0,"targetDeadband":200.0,"aVRDelay":15.0,"monitoredName":"684611","monitoredClass":"ACLineSegment","monitoredBus":"611","monitoredPhase":"C"}
],
"regulators":[
{"bankName":"Reg","size":"3","bankPhases":"ABC","tankName":["reg1","reg2","reg3"],"endNumber":[2,2,2],"endPhase":["A","B","C"],"rtcName":["reg1","reg2","reg3"],"mRID":["_DADD793B-6F2F-4E4A-8941-F73E44FC5DD2","_A480E0A9-AD2B-4D8E-9478-71C29F738221","_D8BC994E-8335-49BE-A1E1-B50BC8A511DD"],"monitoredPhase":["A","B","C"],"TapChanger.tculControlMode":["volt","volt","volt"],"highStep":[16,16,16],"lowStep":[-16,-16,-16],"neutralStep":[0,0,0],"normalStep":[0,0,0],"TapChanger.controlEnabled":[true,true,true],"lineDropCompensation":[true,true,true],"ltcFlag":[true,true,true],"RegulatingControl.enabled":[true,true,true],"RegulatingControl.discrete":[true,true,true],"RegulatingControl.mode":["voltage","voltage","voltage"],"step":[10,8,11],"targetValue":[122.0000,122.0000,122.0000],"targetDeadband":[2.0000,2.0000,2.0000],"limitVoltage":[0.0000,0.0000,0.0000],"stepVoltageIncrement":[0.6250,0.6250,0.6250],"neutralU":[2400.0000,2400.0000,2400.0000],"initialDelay":[15.0000,15.0000,15.0000],"subsequentDelay":[2.0000,2.0000,2.0000],"lineDropR":[3.0000,3.0000,3.0000],"lineDropX":[9.0000,9.0000,9.0000],"reverseLineDropR":[0.0000,0.0000,0.0000],"reverseLineDropX":[0.0000,0.0000,0.0000],"ctRating":[700.0000,700.0000,700.0000],"ctRatio":[3500.0000,3500.0000,3500.0000],"ptRatio":[20.0000,20.0000,20.0000]}
],
"solarpanels":[
],
"batteries":[
],
"switches":[
{"name":"671692","mRID":"_4E1B3F09-CB88-4A5E-8198-24490EE7FC58","CN1":"671","CN2":"692","phases":"ABC","ratedCurrent":400.0,"breakingCapacity":400.0,"normalOpen":false}
],
"fuses":[
],
"jumpers":[
],
"sectionalisers":[
],
"breakers":[
],
"reclosers":[
],
"disconnectors":[
],
"energyconsumers":[
{"name":"611","mRID":"_D186291A-2487-45AE-83C7-651C7C71D41E","phases":"C"},
{"name":"634a","mRID":"_928BCF3C-276A-4E74-A4AE-C3C79D624F5F","phases":"A"},
{"name":"634b","mRID":"_958C1DE5-2FA9-4051-8827-8681C4E7AFF6","phases":"B"},
{"name":"634c","mRID":"_6964DE20-CC96-473D-BB0F-73CD8ACAED2D","phases":"C"},
{"name":"645","mRID":"_F3D41D9D-9606-4277-A336-69D7048301AF","phases":"B"},
{"name":"646","mRID":"_C9CB60C2-46E0-4FDC-B2A5-73318344E4C9","phases":"B"},
{"name":"652","mRID":"_EF316EA5-74D3-4209-89EA-BF8FAAC2BAF6","phases":"A"},
{"name":"670a","mRID":"_F20F52DF-B0B1-4615-B9D3-AC669CE18454","phases":"A"},
{"name":"670b","mRID":"_4FE57842-43D5-4EBB-8FF1-795E6FE1C507","phases":"B"},
{"name":"670c","mRID":"_7E0E4F76-E0FD-4BB5-BB58-BC5B05A5A59A","phases":"C"},
{"name":"671","mRID":"_819CA18E-54AA-42D5-B069-F1AC831D926E","phases":"ABC"},
{"name":"675a","mRID":"_EBD2AE36-04A5-4EA9-836F-12F9D3CCB777","phases":"A"},
{"name":"675b","mRID":"_F841F05A-E047-491F-BF7B-C71283C653D6","phases":"B"},
{"name":"675c","mRID":"_46479235-D5D9-4CE8-9F7C-C78426691797","phases":"C"},
{"name":"692","mRID":"_8A0CF414-3240-47D1-AB8F-998165BA092E","phases":"C"}
],
"measurements":[
{"name":"EnergyConsumer_634b","mRID":"_01a18c36-999a-483e-8f08-f4095d0857ae","ConductingEquipment_mRID":"_958C1DE5-2FA9-4051-8827-8681C4E7AFF6","Terminal_mRID":"_56F5823B-D61B-4B64-BEA4-A6175B2E31EE","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"634b","ConnectivityNode":"634","SimObject":"ld_634c"},
{"name":"RatioTapChanger_Reg","mRID":"_0685650e-835f-403b-887e-51a5736defe5","ConductingEquipment_mRID":"_34A04257-8486-40AC-BE74-4022F7D395E4","Terminal_mRID":"_69556E23-9E03-486A-B584-799FC0A2725B","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"Reg","ConnectivityNode":"rg60","SimObject":"reg_Reg"},
{"name":"EnergyConsumer_652","mRID":"_070e1a6e-30a7-4985-9c31-df6262a28352","ConductingEquipment_mRID":"_EF316EA5-74D3-4209-89EA-BF8FAAC2BAF6","Terminal_mRID":"_47611395-F360-43E5-BA7D-D27D3B0F129B","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"652","ConnectivityNode":"652","SimObject":"ld_652"},
{"name":"ACLineSegment_632633_Voltage","mRID":"_0770d816-8945-4d8a-83ba-4befd0b1ceca","ConductingEquipment_mRID":"_67A2574B-8146-464D-B93C-B9FCBCE913BC","Terminal_mRID":"_2E9A8734-C4F8-4C76-8AF3-F0627DCBCBEB","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632633","ConnectivityNode":"632","SimObject":"line_632633"},
{"name":"ACLineSegment_671684_Voltage","mRID":"_09c6dcc8-20d9-4249-bf99-efc6a4219812","ConductingEquipment_mRID":"_08848DC6-BB11-4647-9C21-475BAD66A8B8","Terminal_mRID":"_38B542B8-1A65-4211-9B2C-73FC39382959","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"671684","ConnectivityNode":"684","SimObject":"line_671684"},
{"name":"ACLineSegment_650632_Power","mRID":"_0abf862b-2660-4ab1-ae2a-df11d7534b12","ConductingEquipment_mRID":"_6DEF3353-8276-402F-AC8E-3DEF4A396FFE","Terminal_mRID":"_82C4B32A-62D0-41FB-8A29-C64F3870E3EF","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"650632","ConnectivityNode":"rg60","SimObject":"line_650632"},
{"name":"EnergyConsumer_675c","mRID":"_0c90b7b0-0610-460a-8575-cc7e6b824eb3","ConductingEquipment_mRID":"_46479235-D5D9-4CE8-9F7C-C78426691797","Terminal_mRID":"_77CA8D06-1026-4930-A284-FB89C71FEAFE","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"675c","ConnectivityNode":"675","SimObject":"ld_675b"},
{"name":"ACLineSegment_632633_Voltage","mRID":"_0cb3e0eb-8152-41e5-b812-ea180291cc17","ConductingEquipment_mRID":"_67A2574B-8146-464D-B93C-B9FCBCE913BC","Terminal_mRID":"_EB08CE02-875B-4409-B16C-615D8F87D372","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632633","ConnectivityNode":"633","SimObject":"line_632633"},
{"name":"ACLineSegment_692675_Power","mRID":"_18b33a13-c766-48f2-af7a-09027fd38693","ConductingEquipment_mRID":"_6EBB2188-CBE1-4FEC-9406-83DE8E61F9CB","Terminal_mRID":"_30DE3992-164E-4202-9928-92BB035621B3","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"692675","ConnectivityNode":"692","SimObject":"line_692675"},
{"name":"RatioTapChanger_Reg","mRID":"_18bfa727-6d2c-49c4-80b5-962703b2fc72","ConductingEquipment_mRID":"_34A04257-8486-40AC-BE74-4022F7D395E4","Terminal_mRID":"_7A9A50A7-5B0F-4DA6-A53E-53575FBC68CC","measurementType":"Pos","phases":"B","MeasurementClass":"Discrete","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"Reg","ConnectivityNode":"rg60","SimObject":"reg_Reg"},
{"name":"LoadBreakSwitch_671692_Voltage","mRID":"_18cf0f87-0176-4a18-a3bf-8bff4d1536e5","ConductingEquipment_mRID":"_4E1B3F09-CB88-4A5E-8198-24490EE7FC58","Terminal_mRID":"_91D60890-17F3-4D7E-A79D-A03966031476","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"671","SimObject":"swt_671692"},
{"name":"ACLineSegment_632670_Power","mRID":"_1989530e-5778-4962-a858-aef4251e9754","ConductingEquipment_mRID":"_8A62F620-7C58-4662-AE5C-F41F5E3F0022","Terminal_mRID":"_CE8A51BA-8160-4AAA-907B-853BD19141E3","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632670","ConnectivityNode":"632","SimObject":"line_632670"},
{"name":"EnergyConsumer_670b","mRID":"_1adcc7ff-1229-4aab-a23a-e227ef53eb35","ConductingEquipment_mRID":"_4FE57842-43D5-4EBB-8FF1-795E6FE1C507","Terminal_mRID":"_E10FFA58-B87C-4425-815D-79ED4DB73F58","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"670b","ConnectivityNode":"670","SimObject":"ld_670c"},
{"name":"ACLineSegment_632645_Voltage","mRID":"_1c2590c9-c7b0-4090-94b8-43e9b2f15477","ConductingEquipment_mRID":"_A98417B1-4A7F-484F-97C8-9B91F29A26F1","Terminal_mRID":"_3242BCAC-B8AB-4548-888E-5EA967691090","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632645","ConnectivityNode":"645","SimObject":"line_632645"},
{"name":"ACLineSegment_632645_Power","mRID":"_1d79be5f-ebf8-4d48-9d24-ad539a097ab7","ConductingEquipment_mRID":"_A98417B1-4A7F-484F-97C8-9B91F29A26F1","Terminal_mRID":"_E34BA9AE-07FD-4350-B7F3-325DD010A768","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632645","ConnectivityNode":"632","SimObject":"line_632645"},
{"name":"LoadBreakSwitch_671692_State","mRID":"_1e842bf6-9c94-401a-906b-a309d9b56747","ConductingEquipment_mRID":"_4E1B3F09-CB88-4A5E-8198-24490EE7FC58","Terminal_mRID":"_91D60890-17F3-4D7E-A79D-A03966031476","measurementType":"Pos","phases":"B","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"671","SimObject":"swt_671692"},
{"name":"ACLineSegment_671684_Voltage","mRID":"_212713f5-2b03-4282-993c-3064558680fa","ConductingEquipment_mRID":"_08848DC6-BB11-4647-9C21-475BAD66A8B8","Terminal_mRID":"_38B542B8-1A65-4211-9B2C-73FC39382959","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"671684","ConnectivityNode":"684","SimObject":"line_671684"},
{"name":"ACLineSegment_650632_Power","mRID":"_27978a6f-6576-4df1-b361-c282e7cd0318","ConductingEquipment_mRID":"_6DEF3353-8276-402F-AC8E-3DEF4A396FFE","Terminal_mRID":"_82C4B32A-62D0-41FB-8A29-C64F3870E3EF","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"650632","ConnectivityNode":"rg60","SimObject":"line_650632"},
{"name":"EnergyConsumer_670a","mRID":"_29956d3d-1949-44a1-bd05-4254fcf6ab7a","ConductingEquipment_mRID":"_F20F52DF-B0B1-4615-B9D3-AC669CE18454","Terminal_mRID":"_FDCBBF48-F1A6-4C38-8553-A5D1FB9EEC9B","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"670a","ConnectivityNode":"670","SimObject":"ld_670c"},
{"name":"EnergyConsumer_611","mRID":"_2a518b29-50a5-4279-8120-5731d367fec9","ConductingEquipment_mRID":"_D186291A-2487-45AE-83C7-651C7C71D41E","Terminal_mRID":"_26896AEE-6BE6-4FC7-9940-80F074A4A3D7","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"611","ConnectivityNode":"611","SimObject":"ld_611"},
{"name":"LoadBreakSwitch_671692_State","mRID":"_2abcc92c-2907-49f9-9bec-93667e9010e8","ConductingEquipment_mRID":"_4E1B3F09-CB88-4A5E-8198-24490EE7FC58","Terminal_mRID":"_91D60890-17F3-4D7E-A79D-A03966031476","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"671","SimObject":"swt_671692"},
{"name":"EnergyConsumer_645","mRID":"_2af5ff30-7f3f-49d5-8c89-52f8c5b36798","ConductingEquipment_mRID":"_F3D41D9D-9606-4277-A336-69D7048301AF","Terminal_mRID":"_DFAD23BA-1945-4200-85AF-AA248A8A16B3","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"645","ConnectivityNode":"645","SimObject":"ld_645"},
{"name":"EnergyConsumer_675a","mRID":"_2bd638ee-b6f0-4ee9-b5a6-0db95e6549d7","ConductingEquipment_mRID":"_EBD2AE36-04A5-4EA9-836F-12F9D3CCB777","Terminal_mRID":"_59C5C053-47CA-45FB-A06F-81113E41E633","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"675a","ConnectivityNode":"675","SimObject":"ld_675b"},
{"name":"ACLineSegment_645646_Power","mRID":"_2cde7c40-024a-4424-a918-ec741ace6576","ConductingEquipment_mRID":"_173879C4-4FDB-4521-A60D-5B102B3781B2","Terminal_mRID":"_CA7CF6E9-DC73-4970-AED7-97D2F1AB9C7D","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"645646","ConnectivityNode":"645","SimObject":"line_645646"},
{"name":"ACLineSegment_650632_Power","mRID":"_2d3547e6-1386-41c3-b6d2-50beba7471c5","ConductingEquipment_mRID":"_6DEF3353-8276-402F-AC8E-3DEF4A396FFE","Terminal_mRID":"_82C4B32A-62D0-41FB-8A29-C64F3870E3EF","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"650632","ConnectivityNode":"rg60","SimObject":"line_650632"},
{"name":"ACLineSegment_632633_Voltage","mRID":"_2d7f29ef-3610-48be-a42b-759287015f89","ConductingEquipment_mRID":"_67A2574B-8146-464D-B93C-B9FCBCE913BC","Terminal_mRID":"_2E9A8734-C4F8-4C76-8AF3-F0627DCBCBEB","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632633","ConnectivityNode":"632","SimObject":"line_632633"},
{"name":"EnergyConsumer_634a","mRID":"_3264c4c0-d737-4e65-a5ba-9aae4d42ff0c","ConductingEquipment_mRID":"_928BCF3C-276A-4E74-A4AE-C3C79D624F5F","Terminal_mRID":"_38E5C6E9-68A6-4E29-B6A7-2243E96DC535","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"634a","ConnectivityNode":"634","SimObject":"ld_634c"},
{"name":"RatioTapChanger_Reg","mRID":"_3531270b-4e0b-47ec-bdc4-f57c0c17046d","ConductingEquipment_mRID":"_34A04257-8486-40AC-BE74-4022F7D395E4","Terminal_mRID":"_542544DA-AA1C-4F45-A8FA-10ABCF5BE28F","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"PowerTransformer","ConductingEquipment_name":"Reg","ConnectivityNode":"rg60","SimObject":"reg_Reg"},
{"name":"ACLineSegment_632670_Voltage","mRID":"_36b7ab12-858c-41d2-b9a3-904b4156d5ac","ConductingEquipment_mRID":"_8A62F620-7C58-4662-AE5C-F41F5E3F0022","Terminal_mRID":"_B6000E34-260D-470F-B6F4-069DBEC65631","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632670","ConnectivityNode":"670","SimObject":"line_632670"},
{"name":"EnergyConsumer_675c","mRID":"_37e4eb75-0ac0-4cc2-baac-2c084d34d713","ConductingEquipment_mRID":"_46479235-D5D9-4CE8-9F7C-C78426691797","Terminal_mRID":"_77CA8D06-1026-4930-A284-FB89C71FEAFE","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"675c","ConnectivityNode":"675","SimObject":"ld_675b"},
{"name":"ACLineSegment_671680_Power","mRID":"_3898c8ad-8875-474a-888f-0b8db610dc95","ConductingEquipment_mRID":"_603106B5-1DC7-40B1-A264-98774F6FD16D","Terminal_mRID":"_78ED9EED-991C-4622-9475-A17212AED8AF","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"671680","ConnectivityNode":"671","SimObject":"line_671680"},
{"name":"LoadBreakSwitch_671692_Voltage","mRID":"_39905671-1860-435f-876d-171b6d7dc312","ConductingEquipment_mRID":"_4E1B3F09-CB88-4A5E-8198-24490EE7FC58","Terminal_mRID":"_40B4E0EC-E894-4A0A-8F4F-01D571954B09","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"692","SimObject":"swt_671692"},
{"name":"EnergyConsumer_692","mRID":"_3a9b6186-7f25-48ec-ae18-7d705ff1fa95","ConductingEquipment_mRID":"_8A0CF414-3240-47D1-AB8F-998165BA092E","Terminal_mRID":"_415BF3EC-8D77-487F-A889-876DC07FA186","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"692","ConnectivityNode":"692","SimObject":"ld_692"},
{"name":"EnergyConsumer_634c","mRID":"_3ad11248-b93a-477a-a0a3-845e15afcffa","ConductingEquipment_mRID":"_6964DE20-CC96-473D-BB0F-73CD8ACAED2D","Terminal_mRID":"_CCDFF835-7844-4F35-8A53-15CB6970F3A1","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"634c","ConnectivityNode":"634","SimObject":"ld_634c"},
{"name":"LoadBreakSwitch_671692_Voltage","mRID":"_3aed8640-d654-4e8b-8fae-c655f07253ce","ConductingEquipment_mRID":"_4E1B3F09-CB88-4A5E-8198-24490EE7FC58","Terminal_mRID":"_40B4E0EC-E894-4A0A-8F4F-01D571954B09","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"692","SimObject":"swt_671692"},
{"name":"EnergyConsumer_671","mRID":"_3c30496d-5962-401e-8fd3-3511d90e966d","ConductingEquipment_mRID":"_819CA18E-54AA-42D5-B069-F1AC831D926E","Terminal_mRID":"_A6716971-5376-43CD-9F13-AD2AEBD26FBC","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"671","ConnectivityNode":"671","SimObject":"ld_671"},
{"name":"EnergyConsumer_670c","mRID":"_3d9b85da-ccd2-4617-8b5d-916b6406aaac","ConductingEquipment_mRID":"_7E0E4F76-E0FD-4BB5-BB58-BC5B05A5A59A","Terminal_mRID":"_7140598B-D8E1-4459-86EB-99BF218FB320","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"670c","ConnectivityNode":"670","SimObject":"ld_670c"},
{"name":"LinearShuntCompensator_cap1","mRID":"_3f60c60a-f30b-4a60-ac8c-5f537524b387","ConductingEquipment_mRID":"_6A7D7AF8-A0F7-41B6-BB0C-160EAE054DEA","Terminal_mRID":"_B419F939-0900-4F5B-A5E8-888DA638A60E","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap1","ConnectivityNode":"675","SimObject":"cap_cap1"},
{"name":"LinearShuntCompensator_cap2","mRID":"_4366c79d-a7c9-416e-a492-a6358f288168","ConductingEquipment_mRID":"_28456F60-7196-47E4-9BE6-54F7EAABC04A","Terminal_mRID":"_E4552638-C557-445F-B802-A3651855C49C","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap2","ConnectivityNode":"611","SimObject":"cap_cap2"},
{"name":"ACLineSegment_671680_Voltage","mRID":"_4d8f00e8-eccb-47fe-8919-fc053d18ed74","ConductingEquipment_mRID":"_603106B5-1DC7-40B1-A264-98774F6FD16D","Terminal_mRID":"_2DC3EF16-F881-42A9-BF65-1158799F132A","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"671680","ConnectivityNode":"680","SimObject":"line_671680"},
{"name":"ACLineSegment_692675_Power","mRID":"_4e706e09-bcd3-4177-8936-8981552cfd0f","ConductingEquipment_mRID":"_6EBB2188-CBE1-4FEC-9406-83DE8E61F9CB","Terminal_mRID":"_30DE3992-164E-4202-9928-92BB035621B3","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"692675","ConnectivityNode":"692","SimObject":"line_692675"},
{"name":"LinearShuntCompensator_cap1","mRID":"_51358b8b-a237-4fcb-a7a4-06ebab4bf8d9","ConductingEquipment_mRID":"_6A7D7AF8-A0F7-41B6-BB0C-160EAE054DEA","Terminal_mRID":"_B419F939-0900-4F5B-A5E8-888DA638A60E","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap1","ConnectivityNode":"675","SimObject":"cap_cap1"},
{"name":"ACLineSegment_670671_Power","mRID":"_514cc32e-71eb-43a1-ba66-1b90ee1f8e06","ConductingEquipment_mRID":"_4774208A-B9AB-4051-8BC9-4F7C8EA6552A","Terminal_mRID":"_AF113CF9-9B02-4D61-B831-1E02709C8E93","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"670671","ConnectivityNode":"670","SimObject":"line_670671"},
{"name":"LinearShuntCompensator_cap2","mRID":"_53465430-67fe-400c-83a0-1165e0760f32","ConductingEquipment_mRID":"_28456F60-7196-47E4-9BE6-54F7EAABC04A","Terminal_mRID":"_E4552638-C557-445F-B802-A3651855C49C","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap2","ConnectivityNode":"611","SimObject":"cap_cap2"},
{"name":"LinearShuntCompensator_cap1","mRID":"_59a65474-9d9f-4948-b12f-0f26f24df03f","ConductingEquipment_mRID":"_6A7D7AF8-A0F7-41B6-BB0C-160EAE054DEA","Terminal_mRID":"_B419F939-0900-4F5B-A5E8-888DA638A60E","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap1","ConnectivityNode":"675","SimObject":"cap_cap1"},
{"name":"LinearShuntCompensator_cap1","mRID":"_5beee6b8-cfb3-46ec-b5c2-434411809e1c","ConductingEquipment_mRID":"_6A7D7AF8-A0F7-41B6-BB0C-160EAE054DEA","Terminal_mRID":"_B419F939-0900-4F5B-A5E8-888DA638A60E","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap1","ConnectivityNode":"675","SimObject":"cap_cap1"},
{"name":"ACLineSegment_684652_Voltage","mRID":"_5c7addc5-0962-448a-9bb1-f289e6e14b73","ConductingEquipment_mRID":"_E062E187-F149-4555-8E27-2EE0C9D75274","Terminal_mRID":"_CE782974-DCE7-4E04-8623-D139AE89EC0F","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"684652","ConnectivityNode":"652","SimObject":"line_684652"},
{"name":"ACLineSegment_650632_Voltage","mRID":"_5fc02153-d0d0-4a93-9ece-f61afa811f62","ConductingEquipment_mRID":"_6DEF3353-8276-402F-AC8E-3DEF4A396FFE","Terminal_mRID":"_82C4B32A-62D0-41FB-8A29-C64F3870E3EF","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"650632","ConnectivityNode":"rg60","SimObject":"line_650632"},
{"name":"ACLineSegment_684652_Power","mRID":"_61e76d6c-e093-46d6-a248-fb5a9388b716","ConductingEquipment_mRID":"_E062E187-F149-4555-8E27-2EE0C9D75274","Terminal_mRID":"_AF8E4B1E-76E3-4B5D-9505-E73E89BEDB1C","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"684652","ConnectivityNode":"684","SimObject":"line_684652"},
{"name":"EnergyConsumer_670a","mRID":"_62015a45-65cf-46a6-9026-21a8f9cff366","ConductingEquipment_mRID":"_F20F52DF-B0B1-4615-B9D3-AC669CE18454","Terminal_mRID":"_FDCBBF48-F1A6-4C38-8553-A5D1FB9EEC9B","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"670a","ConnectivityNode":"670","SimObject":"ld_670c"},
{"name":"LoadBreakSwitch_671692_State","mRID":"_621bf812-5950-405e-8034-fb22ab298cde","ConductingEquipment_mRID":"_4E1B3F09-CB88-4A5E-8198-24490EE7FC58","Terminal_mRID":"_91D60890-17F3-4D7E-A79D-A03966031476","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"671","SimObject":"swt_671692"},
{"name":"ACLineSegment_632633_Voltage","mRID":"_62c46369-e4a4-44c8-bfbd-57753eda84f2","ConductingEquipment_mRID":"_67A2574B-8146-464D-B93C-B9FCBCE913BC","Terminal_mRID":"_EB08CE02-875B-4409-B16C-615D8F87D372","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632633","ConnectivityNode":"633","SimObject":"line_632633"},
{"name":"ACLineSegment_632633_Voltage","mRID":"_64d914aa-0de0-49c9-b2b5-b12c6412e1e0","ConductingEquipment_mRID":"_67A2574B-8146-464D-B93C-B9FCBCE913BC","Terminal_mRID":"_2E9A8734-C4F8-4C76-8AF3-F0627DCBCBEB","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632633","ConnectivityNode":"632","SimObject":"line_632633"},
{"name":"LinearShuntCompensator_cap1","mRID":"_65168dcb-498a-4308-97b6-bb912b85e063","ConductingEquipment_mRID":"_6A7D7AF8-A0F7-41B6-BB0C-160EAE054DEA","Terminal_mRID":"_B419F939-0900-4F5B-A5E8-888DA638A60E","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap1","ConnectivityNode":"675","SimObject":"cap_cap1"},
{"name":"ACLineSegment_671684_Power","mRID":"_6bf90aff-8a2e-431f-b159-2df722dee9f4","ConductingEquipment_mRID":"_08848DC6-BB11-4647-9C21-475BAD66A8B8","Terminal_mRID":"_636377F0-4E50-4C65-9320-35E0A68731BE","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"671684","ConnectivityNode":"671","SimObject":"line_671684"},
{"name":"LoadBreakSwitch_671692_Current","mRID":"_6c8edca0-5b32-43da-8aa7-e672371856c2","ConductingEquipment_mRID":"_4E1B3F09-CB88-4A5E-8198-24490EE7FC58","Terminal_mRID":"_91D60890-17F3-4D7E-A79D-A03966031476","measurementType":"A","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"671","SimObject":"swt_671692"},
{"name":"EnergyConsumer_646","mRID":"_6d1a82b2-e61a-4748-b26d-5b18638196f8","ConductingEquipment_mRID":"_C9CB60C2-46E0-4FDC-B2A5-73318344E4C9","Terminal_mRID":"_809F49AB-A284-4320-9D80-F46BB9E7F455","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"646","ConnectivityNode":"646","SimObject":"ld_646"},
{"name":"LinearShuntCompensator_cap1","mRID":"_6e4fb873-59d6-437d-8847-d0a7109023a8","ConductingEquipment_mRID":"_6A7D7AF8-A0F7-41B6-BB0C-160EAE054DEA","Terminal_mRID":"_B419F939-0900-4F5B-A5E8-888DA638A60E","measurementType":"Pos","phases":"A","MeasurementClass":"Discrete","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap1","ConnectivityNode":"675","SimObject":"cap_cap1"},
{"name":"ACLineSegment_692675_Power","mRID":"_6fa6beec-44fd-487c-b8ec-592c5e2e7ff4","ConductingEquipment_mRID":"_6EBB2188-CBE1-4FEC-9406-83DE8E61F9CB","Terminal_mRID":"_30DE3992-164E-4202-9928-92BB035621B3","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"692675","ConnectivityNode":"692","SimObject":"line_692675"},
{"name":"LinearShuntCompensator_cap2","mRID":"_70de865a-0e9b-4271-8585-df536284c2da","ConductingEquipment_mRID":"_28456F60-7196-47E4-9BE6-54F7EAABC04A","Terminal_mRID":"_E4552638-C557-445F-B802-A3651855C49C","measurementType":"Pos","phases":"C","MeasurementClass":"Discrete","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap2","ConnectivityNode":"611","SimObject":"cap_cap2"},
{"name":"EnergyConsumer_675b","mRID":"_729c2465-26a7-4b17-8c1d-ed735c40feb1","ConductingEquipment_mRID":"_F841F05A-E047-491F-BF7B-C71283C653D6","Terminal_mRID":"_39705E8F-F7F2-497C-AC7A-075D58902AC1","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"675b","ConnectivityNode":"675","SimObject":"ld_675b"},
{"name":"EnergyConsumer_652","mRID":"_73da71ba-7e52-428f-969f-3558d6ba3ec0","ConductingEquipment_mRID":"_EF316EA5-74D3-4209-89EA-BF8FAAC2BAF6","Terminal_mRID":"_47611395-F360-43E5-BA7D-D27D3B0F129B","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"652","ConnectivityNode":"652","SimObject":"ld_652"},
{"name":"EnergyConsumer_646","mRID":"_77c00ecf-687d-4b00-8dc2-fe6aa97f7ff7","ConductingEquipment_mRID":"_C9CB60C2-46E0-4FDC-B2A5-73318344E4C9","Terminal_mRID":"_809F49AB-A284-4320-9D80-F46BB9E7F455","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"646","ConnectivityNode":"646","SimObject":"ld_646"},
{"name":"ACLineSegment_632670_Power","mRID":"_793c5342-d2b9-4647-a721-12e5b700888b","ConductingEquipment_mRID":"_8A62F620-7C58-4662-AE5C-F41F5E3F0022","Terminal_mRID":"_CE8A51BA-8160-4AAA-907B-853BD19141E3","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632670","ConnectivityNode":"632","SimObject":"line_632670"},
{"name":"EnergyConsumer_645","mRID":"_8625139c-9b7f-424c-bdee-769f4789d6d8","ConductingEquipment_mRID":"_F3D41D9D-9606-4277-A336-69D7048301AF","Terminal_mRID":"_DFAD23BA-1945-4200-85AF-AA248A8A16B3","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"645","ConnectivityNode":"645","SimObject":"ld_645"},
{"name":"EnergyConsumer_611","mRID":"_86487f20-9c50-4033-9290-8d7ddd9d0c42","ConductingEquipment_mRID":"_D186291A-2487-45AE-83C7-651C7C71D41E","Terminal_mRID":"_26896AEE-6BE6-4FC7-9940-80F074A4A3D7","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"611","ConnectivityNode":"611","SimObject":"ld_611"},
{"name":"EnergyConsumer_671","mRID":"_86ae698a-465a-4d93-a5f9-0089a53ed087","ConductingEquipment_mRID":"_819CA18E-54AA-42D5-B069-F1AC831D926E","Terminal_mRID":"_A6716971-5376-43CD-9F13-AD2AEBD26FBC","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"671","ConnectivityNode":"671","SimObject":"ld_671"},
{"name":"LoadBreakSwitch_671692_Current","mRID":"_886fa374-d984-45f6-8477-3faa5ff23eed","ConductingEquipment_mRID":"_4E1B3F09-CB88-4A5E-8198-24490EE7FC58","Terminal_mRID":"_91D60890-17F3-4D7E-A79D-A03966031476","measurementType":"A","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"671","SimObject":"swt_671692"},
{"name":"ACLineSegment_645646_Voltage","mRID":"_88ccf5a8-7dd6-4ae1-b9b0-2a37f01621fe","ConductingEquipment_mRID":"_173879C4-4FDB-4521-A60D-5B102B3781B2","Terminal_mRID":"_91E21558-6FAE-47D6-9756-D3703B4CCFE6","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"645646","ConnectivityNode":"646","SimObject":"line_645646"},
{"name":"LinearShuntCompensator_cap1","mRID":"_8b3143b4-f8aa-4d26-baed-a065b22152a2","ConductingEquipment_mRID":"_6A7D7AF8-A0F7-41B6-BB0C-160EAE054DEA","Terminal_mRID":"_B419F939-0900-4F5B-A5E8-888DA638A60E","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap1","ConnectivityNode":"675","SimObject":"cap_cap1"},
{"name":"ACLineSegment_632645_Power","mRID":"_93df2b7e-fe08-4ff6-aee2-6376188e8900","ConductingEquipment_mRID":"_A98417B1-4A7F-484F-97C8-9B91F29A26F1","Terminal_mRID":"_E34BA9AE-07FD-4350-B7F3-325DD010A768","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632645","ConnectivityNode":"632","SimObject":"line_632645"},
{"name":"EnergyConsumer_634b","mRID":"_960108af-0366-45ef-a206-5428cf5cc479","ConductingEquipment_mRID":"_958C1DE5-2FA9-4051-8827-8681C4E7AFF6","Terminal_mRID":"_56F5823B-D61B-4B64-BEA4-A6175B2E31EE","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"634b","ConnectivityNode":"634","SimObject":"ld_634c"},
{"name":"LoadBreakSwitch_671692_Voltage","mRID":"_982d3a8d-32c6-4502-8093-c638c50d0fa7","ConductingEquipment_mRID":"_4E1B3F09-CB88-4A5E-8198-24490EE7FC58","Terminal_mRID":"_40B4E0EC-E894-4A0A-8F4F-01D571954B09","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"692","SimObject":"swt_671692"},
{"name":"EnergyConsumer_671","mRID":"_9bb588af-1f9d-48cd-bd45-b58fd6bedfb5","ConductingEquipment_mRID":"_819CA18E-54AA-42D5-B069-F1AC831D926E","Terminal_mRID":"_A6716971-5376-43CD-9F13-AD2AEBD26FBC","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"671","ConnectivityNode":"671","SimObject":"ld_671"},
{"name":"LinearShuntCompensator_cap1","mRID":"_9cdb3034-e735-4d49-af51-e88521eed937","ConductingEquipment_mRID":"_6A7D7AF8-A0F7-41B6-BB0C-160EAE054DEA","Terminal_mRID":"_B419F939-0900-4F5B-A5E8-888DA638A60E","measurementType":"Pos","phases":"B","MeasurementClass":"Discrete","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap1","ConnectivityNode":"675","SimObject":"cap_cap1"},
{"name":"ACLineSegment_645646_Voltage","mRID":"_a100cb90-2513-410b-b3ee-247d6d9c0ddf","ConductingEquipment_mRID":"_173879C4-4FDB-4521-A60D-5B102B3781B2","Terminal_mRID":"_91E21558-6FAE-47D6-9756-D3703B4CCFE6","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"645646","ConnectivityNode":"646","SimObject":"line_645646"},
{"name":"ACLineSegment_671684_Power","mRID":"_a190d1ea-47a7-482a-83ba-ed1936917bee","ConductingEquipment_mRID":"_08848DC6-BB11-4647-9C21-475BAD66A8B8","Terminal_mRID":"_636377F0-4E50-4C65-9320-35E0A68731BE","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"671684","ConnectivityNode":"671","SimObject":"line_671684"},
{"name":"ACLineSegment_632633_Power","mRID":"_a42d7bdf-0aaf-40a8-8c1f-96b9800d8c2d","ConductingEquipment_mRID":"_67A2574B-8146-464D-B93C-B9FCBCE913BC","Terminal_mRID":"_2E9A8734-C4F8-4C76-8AF3-F0627DCBCBEB","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632633","ConnectivityNode":"632","SimObject":"line_632633"},
{"name":"EnergyConsumer_634c","mRID":"_a5365012-ad10-444d-8121-349afefbb3a5","ConductingEquipment_mRID":"_6964DE20-CC96-473D-BB0F-73CD8ACAED2D","Terminal_mRID":"_CCDFF835-7844-4F35-8A53-15CB6970F3A1","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"634c","ConnectivityNode":"634","SimObject":"ld_634c"},
{"name":"ACLineSegment_684611_Power","mRID":"_a5d0b44f-b9b9-481e-a909-876486e5d1f0","ConductingEquipment_mRID":"_8C536493-14B8-41D0-8EE4-CAE4DFF33839","Terminal_mRID":"_53964AFB-BE4E-4890-A694-957172605378","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"684611","ConnectivityNode":"684","SimObject":"line_684611"},
{"name":"EnergyConsumer_671","mRID":"_a5eba304-ff3e-4ca2-8cba-558bab28d587","ConductingEquipment_mRID":"_819CA18E-54AA-42D5-B069-F1AC831D926E","Terminal_mRID":"_A6716971-5376-43CD-9F13-AD2AEBD26FBC","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"671","ConnectivityNode":"671","SimObject":"ld_671"},
{"name":"EnergyConsumer_671","mRID":"_a638d7b1-27c6-4d76-a591-8771f66077d8","ConductingEquipment_mRID":"_819CA18E-54AA-42D5-B069-F1AC831D926E","Terminal_mRID":"_A6716971-5376-43CD-9F13-AD2AEBD26FBC","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"671","ConnectivityNode":"671","SimObject":"ld_671"},
{"name":"EnergyConsumer_675a","mRID":"_a66e189b-e425-4e3c-9b0c-0315eceb6240","ConductingEquipment_mRID":"_EBD2AE36-04A5-4EA9-836F-12F9D3CCB777","Terminal_mRID":"_59C5C053-47CA-45FB-A06F-81113E41E633","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"675a","ConnectivityNode":"675","SimObject":"ld_675b"},
{"name":"EnergyConsumer_675b","mRID":"_aadc38fd-60f1-4dce-8513-341950e73a51","ConductingEquipment_mRID":"_F841F05A-E047-491F-BF7B-C71283C653D6","Terminal_mRID":"_39705E8F-F7F2-497C-AC7A-075D58902AC1","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"675b","ConnectivityNode":"675","SimObject":"ld_675b"},
{"name":"ACLineSegment_671680_Voltage","mRID":"_ad4f6589-46dd-479d-932e-8757be636de2","ConductingEquipment_mRID":"_603106B5-1DC7-40B1-A264-98774F6FD16D","Terminal_mRID":"_2DC3EF16-F881-42A9-BF65-1158799F132A","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"671680","ConnectivityNode":"680","SimObject":"line_671680"},
{"name":"LoadBreakSwitch_671692_Voltage","mRID":"_b21ebe14-e7bc-4615-89f5-395103750c00","ConductingEquipment_mRID":"_4E1B3F09-CB88-4A5E-8198-24490EE7FC58","Terminal_mRID":"_91D60890-17F3-4D7E-A79D-A03966031476","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"671","SimObject":"swt_671692"},
{"name":"ACLineSegment_632633_Power","mRID":"_b8b07618-5dd5-41f2-9f8f-0cfa5249fa7b","ConductingEquipment_mRID":"_67A2574B-8146-464D-B93C-B9FCBCE913BC","Terminal_mRID":"_2E9A8734-C4F8-4C76-8AF3-F0627DCBCBEB","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632633","ConnectivityNode":"632","SimObject":"line_632633"},
{"name":"ACLineSegment_632645_Voltage","mRID":"_b95a705b-041e-4ef3-b278-65c7e3311cf7","ConductingEquipment_mRID":"_A98417B1-4A7F-484F-97C8-9B91F29A26F1","Terminal_mRID":"_3242BCAC-B8AB-4548-888E-5EA967691090","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632645","ConnectivityNode":"645","SimObject":"line_632645"},
{"name":"ACLineSegment_632670_Power","mRID":"_bcc68f5a-b375-406a-b986-7cca94687ac0","ConductingEquipment_mRID":"_8A62F620-7C58-4662-AE5C-F41F5E3F0022","Terminal_mRID":"_CE8A51BA-8160-4AAA-907B-853BD19141E3","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632670","ConnectivityNode":"632","SimObject":"line_632670"},
{"name":"ACLineSegment_671680_Voltage","mRID":"_be5eb52a-aa67-497b-920b-61c67cf43492","ConductingEquipment_mRID":"_603106B5-1DC7-40B1-A264-98774F6FD16D","Terminal_mRID":"_2DC3EF16-F881-42A9-BF65-1158799F132A","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"671680","ConnectivityNode":"680","SimObject":"line_671680"},
{"name":"ACLineSegment_670671_Power","mRID":"_c2566070-8040-4a35-8d6a-e6be990eb609","ConductingEquipment_mRID":"_4774208A-B9AB-4051-8BC9-4F7C8EA6552A","Terminal_mRID":"_AF113CF9-9B02-4D61-B831-1E02709C8E93","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"670671","ConnectivityNode":"670","SimObject":"line_670671"},
{"name":"ACLineSegment_632633_Power","mRID":"_c661c480-5724-4c94-9b32-fcaa3a068495","ConductingEquipment_mRID":"_67A2574B-8146-464D-B93C-B9FCBCE913BC","Terminal_mRID":"_2E9A8734-C4F8-4C76-8AF3-F0627DCBCBEB","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632633","ConnectivityNode":"632","SimObject":"line_632633"},
{"name":"ACLineSegment_632670_Voltage","mRID":"_cad1e7e5-ef37-40b4-83a5-6199cb891ffd","ConductingEquipment_mRID":"_8A62F620-7C58-4662-AE5C-F41F5E3F0022","Terminal_mRID":"_B6000E34-260D-470F-B6F4-069DBEC65631","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632670","ConnectivityNode":"670","SimObject":"line_632670"},
{"name":"ACLineSegment_632670_Voltage","mRID":"_cb260fda-a67c-4def-b663-b4584073dc2e","ConductingEquipment_mRID":"_8A62F620-7C58-4662-AE5C-F41F5E3F0022","Terminal_mRID":"_B6000E34-260D-470F-B6F4-069DBEC65631","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632670","ConnectivityNode":"670","SimObject":"line_632670"},
{"name":"EnergyConsumer_670c","mRID":"_cb72265b-76ff-480b-a0be-cac7c53e0574","ConductingEquipment_mRID":"_7E0E4F76-E0FD-4BB5-BB58-BC5B05A5A59A","Terminal_mRID":"_7140598B-D8E1-4459-86EB-99BF218FB320","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"670c","ConnectivityNode":"670","SimObject":"ld_670c"},
{"name":"EnergyConsumer_671","mRID":"_ccad9551-7516-436b-84fe-819e0ac84513","ConductingEquipment_mRID":"_819CA18E-54AA-42D5-B069-F1AC831D926E","Terminal_mRID":"_A6716971-5376-43CD-9F13-AD2AEBD26FBC","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"671","ConnectivityNode":"671","SimObject":"ld_671"},
{"name":"EnergyConsumer_692","mRID":"_ccd7dc0e-8a0d-4414-a001-8cbdcc9a51dc","ConductingEquipment_mRID":"_8A0CF414-3240-47D1-AB8F-998165BA092E","Terminal_mRID":"_415BF3EC-8D77-487F-A889-876DC07FA186","measurementType":"VA","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"692","ConnectivityNode":"692","SimObject":"ld_692"},
{"name":"ACLineSegment_650632_Voltage","mRID":"_d01caddf-1390-4819-a492-18846eae16b8","ConductingEquipment_mRID":"_6DEF3353-8276-402F-AC8E-3DEF4A396FFE","Terminal_mRID":"_82C4B32A-62D0-41FB-8A29-C64F3870E3EF","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"650632","ConnectivityNode":"rg60","SimObject":"line_650632"},
{"name":"ACLineSegment_670671_Power","mRID":"_d02906b5-206e-458d-bd3a-16877afb5689","ConductingEquipment_mRID":"_4774208A-B9AB-4051-8BC9-4F7C8EA6552A","Terminal_mRID":"_AF113CF9-9B02-4D61-B831-1E02709C8E93","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"670671","ConnectivityNode":"670","SimObject":"line_670671"},
{"name":"ACLineSegment_632633_Voltage","mRID":"_d52476dc-6c4c-4cce-900c-6d15fb8e35de","ConductingEquipment_mRID":"_67A2574B-8146-464D-B93C-B9FCBCE913BC","Terminal_mRID":"_EB08CE02-875B-4409-B16C-615D8F87D372","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"632633","ConnectivityNode":"633","SimObject":"line_632633"},
{"name":"ACLineSegment_671680_Power","mRID":"_d7863aa7-9ea8-44f4-860e-d4bdb1dcb0e6","ConductingEquipment_mRID":"_603106B5-1DC7-40B1-A264-98774F6FD16D","Terminal_mRID":"_78ED9EED-991C-4622-9475-A17212AED8AF","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"671680","ConnectivityNode":"671","SimObject":"line_671680"},
{"name":"ACLineSegment_650632_Voltage","mRID":"_e07fbc4b-63ed-421d-9d5e-ea5d63fa200c","ConductingEquipment_mRID":"_6DEF3353-8276-402F-AC8E-3DEF4A396FFE","Terminal_mRID":"_82C4B32A-62D0-41FB-8A29-C64F3870E3EF","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"650632","ConnectivityNode":"rg60","SimObject":"line_650632"},
{"name":"LinearShuntCompensator_cap1","mRID":"_e0ef9f1d-d749-4232-b347-c34e34929b11","ConductingEquipment_mRID":"_6A7D7AF8-A0F7-41B6-BB0C-160EAE054DEA","Terminal_mRID":"_B419F939-0900-4F5B-A5E8-888DA638A60E","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"LinearShuntCompensator","ConductingEquipment_name":"cap1","ConnectivityNode":"675","SimObject":"cap_cap1"},
{"name":"LoadBreakSwitch_671692_Current","mRID":"_e349a99f-6f87-4dd5-ab3f-47752a708d7a","ConductingEquipment_mRID":"_4E1B3F09-CB88-4A5E-8198-24490EE7FC58","Terminal_mRID":"_91D60890-17F3-4D7E-A79D-A03966031476","measurementType":"A","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"671","SimObject":"swt_671692"},
{"name":"EnergyConsumer_670b","mRID":"_e5fd91c4-b2c7-4588-b13f-a28dc2c96d98","ConductingEquipment_mRID":"_4FE57842-43D5-4EBB-8FF1-795E6FE1C507","Terminal_mRID":"_E10FFA58-B87C-4425-815D-79ED4DB73F58","measurementType":"PNV","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"670b","ConnectivityNode":"670","SimObject":"ld_670c"},
{"name":"ACLineSegment_671680_Power","mRID":"_ebe15e98-b5b5-4b10-aa09-1fbbdf045053","ConductingEquipment_mRID":"_603106B5-1DC7-40B1-A264-98774F6FD16D","Terminal_mRID":"_78ED9EED-991C-4622-9475-A17212AED8AF","measurementType":"VA","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"671680","ConnectivityNode":"671","SimObject":"line_671680"},
{"name":"ACLineSegment_645646_Power","mRID":"_f4413a2b-3be4-4598-8445-c5d35c92d258","ConductingEquipment_mRID":"_173879C4-4FDB-4521-A60D-5B102B3781B2","Terminal_mRID":"_CA7CF6E9-DC73-4970-AED7-97D2F1AB9C7D","measurementType":"VA","phases":"B","MeasurementClass":"Analog","ConductingEquipment_type":"ACLineSegment","ConductingEquipment_name":"645646","ConnectivityNode":"645","SimObject":"line_645646"},
{"name":"LoadBreakSwitch_671692_Voltage","mRID":"_f6d703ee-627a-4ac4-8b93-2662a3f07704","ConductingEquipment_mRID":"_4E1B3F09-CB88-4A5E-8198-24490EE7FC58","Terminal_mRID":"_91D60890-17F3-4D7E-A79D-A03966031476","measurementType":"PNV","phases":"C","MeasurementClass":"Analog","ConductingEquipment_type":"LoadBreakSwitch","ConductingEquipment_name":"671692","ConnectivityNode":"671","SimObject":"swt_671692"},
{"name":"EnergyConsumer_634a","mRID":"_f82ea40f-48bf-4d90-8c69-d5460840a6f2","ConductingEquipment_mRID":"_928BCF3C-276A-4E74-A4AE-C3C79D624F5F","Terminal_mRID":"_38E5C6E9-68A6-4E29-B6A7-2243E96DC535","measurementType":"PNV","phases":"A","MeasurementClass":"Analog","ConductingEquipment_type":"EnergyConsumer","ConductingEquipment_name":"634a","ConnectivityNode":"634","SimObject":"ld_634c"}
]
}]}
