object regulator_configuration {
  name "rcon_Reg";
  connect_type WYE_WYE;
	Control MANUAL; // LINE_DROP_COMP;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 2440.000000;
  // band_width 40.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 122.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 3500.000000;
  power_transducer_ratio 20.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 3.000000;
  compensator_x_setting_A 9.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_A 5;
  compensator_r_setting_B 3.000000;
  compensator_x_setting_B 9.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_B 5;
  compensator_r_setting_C 3.000000;
  compensator_x_setting_C 9.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_C 5;
}
object regulator {
  name "reg_Reg";
  from "n650";
  to "rg60";
  phases ABC;
  configuration "rcon_Reg";
  continuous_rating_A 763.58;
  continuous_rating_B 763.58;
  continuous_rating_C 763.58;
  emergency_rating_A 1041.25;
  emergency_rating_B 1041.25;
  emergency_rating_C 1041.25;
}
object line_configuration {
  name "lcon_1p_ug_code4_A";
  z11 0.405140+0.410718j;
  c11 3.6537;
}
object line_configuration {
  name "lcon_2p_oh_code0_BC";
  z22 0.139476+0.328574j;
  c22 4.1356;
  z23 0.0467868+0.117318j;
  c23 -0.8529;
  z32 0.0467868+0.117318j;
  c32 -0.8529;
  z33 0.140665+0.324642j;
  c33 4.1801;
}
object line_configuration {
  name "lcon_3p_code7_ABC";
  z11 0.139476+0.328574j;
  c11 4.5893;
  z12 0.0475488+0.152918j;
  c12 -1.4810;
  z13 0.0467868+0.117318j;
  c13 -0.5645;
  z21 0.0475488+0.152918j;
  c21 -1.4810;
  z22 0.142220+0.319491j;
  c22 4.8354;
  z23 0.0481584+0.129113j;
  c23 -0.9415;
  z31 0.0467868+0.117318j;
  c31 -0.5645;
  z32 0.0481584+0.129113j;
  c32 -0.9415;
  z33 0.140665+0.324642j;
  c33 4.3634;
}
object line_configuration {
  name "lcon_3p_oh_code6_ABC";
  z11 0.139476+0.328574j;
  c11 4.5893;
  z12 0.0475488+0.152918j;
  c12 -1.4810;
  z13 0.0467868+0.117318j;
  c13 -0.5645;
  z21 0.0475488+0.152918j;
  c21 -1.4810;
  z22 0.142220+0.319491j;
  c22 4.8354;
  z23 0.0481584+0.129113j;
  c23 -0.9415;
  z31 0.0467868+0.117318j;
  c31 -0.5645;
  z32 0.0481584+0.129113j;
  c32 -0.9415;
  z33 0.140665+0.324642j;
  c33 4.3634;
}
object line_configuration {
  name "lcon_3p_oh_code1_ABC";
  z11 0.139476+0.328574j;
  c11 4.5893;
  z12 0.0475488+0.152918j;
  c12 -1.4810;
  z13 0.0467868+0.117318j;
  c13 -0.5645;
  z21 0.0475488+0.152918j;
  c21 -1.4810;
  z22 0.142220+0.319491j;
  c22 4.8354;
  z23 0.0481584+0.129113j;
  c23 -0.9415;
  z31 0.0467868+0.117318j;
  c31 -0.5645;
  z32 0.0481584+0.129113j;
  c32 -0.9415;
  z33 0.140665+0.324642j;
  c33 4.3634;
}
object line_configuration {
  name "lcon_3p_ug_code5_ABC";
  z11 0.139476+0.328574j;
  c11 4.5893;
  z12 0.0475488+0.152918j;
  c12 -1.4810;
  z13 0.0467868+0.117318j;
  c13 -0.5645;
  z21 0.0475488+0.152918j;
  c21 -1.4810;
  z22 0.142220+0.319491j;
  c22 4.8354;
  z23 0.0481584+0.129113j;
  c23 -0.9415;
  z31 0.0467868+0.117318j;
  c31 -0.5645;
  z32 0.0481584+0.129113j;
  c32 -0.9415;
  z33 0.140665+0.324642j;
  c33 4.3634;
}
object line_configuration {
  name "lcon_1p_oh_code3_C";
  z33 0.405140+0.410718j;
  c33 3.6537;
}
object line_configuration {
  name "lcon_1p_oh_code9_B";
  z22 0.405140+0.410718j;
  c22 3.6537;
}
object line_configuration {
  name "lcon_1p_oh_code8_A";
  z11 0.405140+0.410718j;
  c11 3.6537;
}
object line_configuration {
  name "lcon_2p_oh_code2_AC";
  z11 0.139476+0.328574j;
  c11 4.1356;
  z13 0.0467868+0.117318j;
  c13 -0.8529;
  z31 0.0467868+0.117318j;
  c31 -0.8529;
  z33 0.140665+0.324642j;
  c33 4.1801;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_611_c_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_c_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_611_c_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_c_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_611_c_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_a_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_c_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_611_c_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_c_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_b_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_a_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_611_c_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_b_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_a_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_b_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_a_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_b_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_a_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_b_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_c_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_b_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_b_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_b_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_b_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_b_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_b_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_b_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_b_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_b_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_b_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_652_a_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_652_a_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_652_a_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_652_a_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_652_a_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_fdrxfmr";
  power_rating 500.000;
  primary_voltage 2401.777;
  secondary_voltage 277.128;
  connect_type WYE_WYE;
  resistance 0.011000;
  reactance 0.020000;
  shunt_reactance 90.909091;
  shunt_resistance 166.666667;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_b_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_b_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_a_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_b_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_b_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_a_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_c_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_a_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_b_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_c_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_a_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_c_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_a_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_c_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_c_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_a_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_a_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_a_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_c_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_a_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_c_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_a_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_c_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_c_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_c_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_c_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_c_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_c_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_c_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_c_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_c_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_c_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_c_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_c_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_c_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_c_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_a_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_a_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_c_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_c_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_a_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_c_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_c_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_b_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_a_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_b_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_a_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_b_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_b_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_b_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_b_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_b_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_b_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_b_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_b_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_b_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_b_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_b_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_b_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_b_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_c_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_a_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_subxfmr";
  power_rating 5000.000;
  primary_voltage 66395.281;
  secondary_voltage 2401.777;
  connect_type DELTA_GWYE;
  resistance 0.000010;
  reactance 0.000080;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_c_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_a_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_c_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_a_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_c_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_a_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_c_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_a_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_c_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_a_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_c_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_c_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_c_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_c_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_a_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_a_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_a_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_a_1";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_a_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_a_3";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_a_2";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_a_5";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_a_4";
  power_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 1.65000e-05+0.0163200j;
  impedance1 3.30000e-05+0.00816000j;
  impedance2 3.30000e-05+0.00816000j;
}
object capacitor {
  name "cap_cap1";
  parent "n675";
  phases ABCN;
  phases_connected ABCN;
  cap_nominal_voltage 2401.78;
  capacitor_A 200000.00;
  switchA CLOSED;
  capacitor_B 200000.00;
  switchB CLOSED;
  capacitor_C 200000.00;
  switchC CLOSED;
  control MANUAL; // MANUAL;
  // CIM timeScheduled on=8.00 off=19.00;
  pt_phase A;
	control_level BANK;
  dwell_time 15.00;
}
object capacitor {
  name "cap_cap2";
  parent "n611";
  phases CN;
  phases_connected CN;
  cap_nominal_voltage 2400.00;
  capacitor_C 100000.00;
  switchC CLOSED;
  control MANUAL; // VOLT;
  voltage_set_low 2300.00;
  voltage_set_high 2500.00;
	remote_sense "line_ol684611";
  pt_phase C;
	control_level BANK;
  dwell_time 15.00;
}
object inverter {
  name "inv_bat_trip_load_680_c_19_battery";
  parent "trip_node_680_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_c_19_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_c_4_battery";
  parent "trip_node_632_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_c_4_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_a_34_battery";
  parent "trip_node_671_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_a_34_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_652_a_15_battery";
  parent "trip_node_652_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_652_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_652_a_15_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_b_27_battery";
  parent "trip_node_675_b_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_b_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_b_27_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_a_3_battery";
  parent "trip_node_692_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_a_3_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_c_22_battery";
  parent "trip_node_675_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_c_22_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_c_39_battery";
  parent "trip_node_675_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_c_39_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_c_17_battery";
  parent "trip_node_632_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_c_17_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_c_7_battery";
  parent "trip_node_645_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_c_7_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_b_10_battery";
  parent "trip_node_675_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_b_10_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_a_40_battery";
  parent "trip_node_632_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_a_40_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_c_30_battery";
  parent "trip_node_684_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_c_30_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_c_19_battery";
  parent "trip_node_692_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_c_19_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_a_15_battery";
  parent "trip_node_675_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_a_15_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_a_23_battery";
  parent "trip_node_684_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_a_23_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_c_14_battery";
  parent "trip_node_632_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_c_14_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_b_9_battery";
  parent "trip_node_632_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_b_9_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_a_37_battery";
  parent "trip_node_671_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_a_37_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_b_9_battery";
  parent "trip_node_633_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_b_9_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_c_25_battery";
  parent "trip_node_675_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_c_25_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_a_31_battery";
  parent "trip_node_671_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_a_31_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_a_18_battery";
  parent "trip_node_675_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_a_18_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_652_a_29_battery";
  parent "trip_node_652_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_652_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_652_a_29_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_652_a_12_battery";
  parent "trip_node_652_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_652_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_652_a_12_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_a_40_battery";
  parent "trip_node_633_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_a_40_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_b_13_battery";
  parent "trip_node_675_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_b_13_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_a_31_battery";
  parent "trip_node_692_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_a_31_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_a_29_battery";
  parent "trip_node_675_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_a_29_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_a_20_battery";
  parent "trip_node_684_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_a_20_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_b_38_battery";
  parent "trip_node_675_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_b_38_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_b_40_battery";
  parent "trip_node_692_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_b_40_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_a_26_battery";
  parent "trip_node_675_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_a_26_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_b_18_battery";
  parent "trip_node_680_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_b_18_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_a_32_battery";
  parent "trip_node_633_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_a_32_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_b_40_battery";
  parent "trip_node_680_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_b_40_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_b_1_battery";
  parent "trip_node_692_b_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_b_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_b_1_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_c_4_battery";
  parent "trip_node_645_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_c_4_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_c_30_battery";
  parent "trip_node_671_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_c_30_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_a_29_battery";
  parent "trip_node_684_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_a_29_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_b_18_battery";
  parent "trip_node_692_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_b_18_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_a_9_battery";
  parent "trip_node_692_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_a_9_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_c_13_battery";
  parent "trip_node_692_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_c_13_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_c_36_battery";
  parent "trip_node_684_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_c_36_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_a_3_battery";
  parent "trip_node_675_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_a_3_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_c_11_battery";
  parent "trip_node_675_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_c_11_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_b_30_battery";
  parent "trip_node_645_b_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_b_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_b_30_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_a_12_battery";
  parent "trip_node_684_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_a_12_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_a_34_battery";
  parent "trip_node_692_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_a_34_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_b_40_battery";
  parent "trip_node_671_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_b_40_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_a_3_battery";
  parent "trip_node_671_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_a_3_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_b_6_battery";
  parent "trip_node_633_b_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_b_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_b_6_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_b_19_battery";
  parent "trip_node_633_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_b_19_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_b_21_battery";
  parent "trip_node_671_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_b_21_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_c_19_battery";
  parent "trip_node_671_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_c_19_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_b_21_battery";
  parent "trip_node_675_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_b_21_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_a_35_battery";
  parent "trip_node_633_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_a_35_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_c_14_battery";
  parent "trip_node_633_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_c_14_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_b_16_battery";
  parent "trip_node_633_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_b_16_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_a_23_battery";
  parent "trip_node_671_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_a_23_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_b_16_battery";
  parent "trip_node_632_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_b_16_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_a_23_battery";
  parent "trip_node_675_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_a_23_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_a_18_battery";
  parent "trip_node_632_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_a_18_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_c_14_battery";
  parent "trip_node_675_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_c_14_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_c_28_battery";
  parent "trip_node_675_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_c_28_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_b_33_battery";
  parent "trip_node_645_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_b_33_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_a_6_battery";
  parent "trip_node_675_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_a_6_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_a_6_battery";
  parent "trip_node_692_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_a_6_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_a_15_battery";
  parent "trip_node_632_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_a_15_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_c_33_battery";
  parent "trip_node_684_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_c_33_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_611_c_1_battery";
  parent "trip_node_611_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_611_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_611_c_1_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_c_1_battery";
  parent "trip_node_632_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_c_1_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_a_6_battery";
  parent "trip_node_671_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_a_6_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_c_7_battery";
  parent "trip_node_632_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_c_7_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_a_20_battery";
  parent "trip_node_675_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_a_20_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_b_1_battery";
  parent "trip_node_680_b_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_b_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_b_1_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_a_26_battery";
  parent "trip_node_684_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_a_26_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_611_c_7_battery";
  parent "trip_node_611_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_611_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_611_c_7_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_c_17_battery";
  parent "trip_node_633_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_c_17_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_a_17_battery";
  parent "trip_node_680_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_a_17_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_c_28_battery";
  parent "trip_node_645_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_c_28_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_b_24_battery";
  parent "trip_node_671_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_b_24_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_611_c_31_battery";
  parent "trip_node_611_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_611_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_611_c_31_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_b_19_battery";
  parent "trip_node_632_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_b_19_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_a_38_battery";
  parent "trip_node_633_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_a_38_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_b_3_battery";
  parent "trip_node_633_b_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_b_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_b_3_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_b_24_battery";
  parent "trip_node_675_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_b_24_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_652_a_40_battery";
  parent "trip_node_652_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_652_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_652_a_40_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_c_16_battery";
  parent "trip_node_692_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_c_16_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_b_13_battery";
  parent "trip_node_633_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_b_13_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_a_9_battery";
  parent "trip_node_675_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_a_9_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_a_20_battery";
  parent "trip_node_671_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_a_20_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_a_9_battery";
  parent "trip_node_671_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_a_9_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_652_a_18_battery";
  parent "trip_node_652_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_652_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_652_a_18_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_c_39_battery";
  parent "trip_node_632_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_c_39_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_611_c_4_battery";
  parent "trip_node_611_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_611_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_611_c_4_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_a_37_battery";
  parent "trip_node_692_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_a_37_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_a_5_battery";
  parent "trip_node_633_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_a_5_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_c_7_battery";
  parent "trip_node_680_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_c_7_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_b_36_battery";
  parent "trip_node_645_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_b_36_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_b_10_battery";
  parent "trip_node_633_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_b_10_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_c_36_battery";
  parent "trip_node_632_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_c_36_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_c_4_battery";
  parent "trip_node_671_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_c_4_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_b_35_battery";
  parent "trip_node_680_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_b_35_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_b_27_battery";
  parent "trip_node_671_b_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_b_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_b_27_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_611_c_34_battery";
  parent "trip_node_611_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_611_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_611_c_34_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_c_22_battery";
  parent "trip_node_633_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_c_22_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_a_23_battery";
  parent "trip_node_680_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_a_23_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_a_15_battery";
  parent "trip_node_671_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_a_15_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_b_10_battery";
  parent "trip_node_671_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_b_10_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_a_24_battery";
  parent "trip_node_680_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_a_24_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_652_a_3_battery";
  parent "trip_node_652_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_652_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_652_a_3_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_c_24_battery";
  parent "trip_node_692_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_c_24_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_a_38_battery";
  parent "trip_node_632_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_a_38_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_611_c_28_battery";
  parent "trip_node_611_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_611_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_611_c_28_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_b_4_battery";
  parent "trip_node_675_b_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_b_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_b_4_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_a_14_battery";
  parent "trip_node_692_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_a_14_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_c_28_battery";
  parent "trip_node_684_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_c_28_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_a_21_battery";
  parent "trip_node_632_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_a_21_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_c_22_battery";
  parent "trip_node_645_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_c_22_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_c_24_battery";
  parent "trip_node_680_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_c_24_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_b_33_battery";
  parent "trip_node_633_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_b_33_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_b_12_battery";
  parent "trip_node_680_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_b_12_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_a_26_battery";
  parent "trip_node_692_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_a_26_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_611_c_11_battery";
  parent "trip_node_611_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_611_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_611_c_11_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_a_18_battery";
  parent "trip_node_684_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_a_18_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_b_33_battery";
  parent "trip_node_632_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_b_33_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_c_38_battery";
  parent "trip_node_680_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_c_38_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_b_29_battery";
  parent "trip_node_692_b_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_b_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_b_29_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_a_18_battery";
  parent "trip_node_633_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_a_18_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_b_9_battery";
  parent "trip_node_675_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_b_9_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_c_30_battery";
  parent "trip_node_692_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_c_30_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_c_34_battery";
  parent "trip_node_645_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_c_34_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_c_7_battery";
  parent "trip_node_684_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_c_7_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_a_8_battery";
  parent "trip_node_632_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_a_8_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_b_4_battery";
  parent "trip_node_671_b_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_b_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_b_4_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_a_37_battery";
  parent "trip_node_675_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_a_37_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_652_a_20_battery";
  parent "trip_node_652_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_652_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_652_a_20_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_a_9_battery";
  parent "trip_node_680_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_a_9_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_b_23_battery";
  parent "trip_node_680_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_b_23_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_a_12_battery";
  parent "trip_node_633_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_a_12_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_c_25_battery";
  parent "trip_node_671_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_c_25_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_a_11_battery";
  parent "trip_node_680_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_a_11_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_b_10_battery";
  parent "trip_node_632_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_b_10_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_b_38_battery";
  parent "trip_node_632_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_b_38_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_b_39_battery";
  parent "trip_node_633_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_b_39_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_b_15_battery";
  parent "trip_node_692_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_b_15_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_c_22_battery";
  parent "trip_node_632_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_c_22_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_a_20_battery";
  parent "trip_node_692_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_a_20_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_a_26_battery";
  parent "trip_node_632_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_a_26_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_b_9_battery";
  parent "trip_node_671_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_b_9_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_b_21_battery";
  parent "trip_node_632_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_b_21_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_a_31_battery";
  parent "trip_node_675_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_a_31_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_c_11_battery";
  parent "trip_node_684_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_c_11_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_c_35_battery";
  parent "trip_node_692_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_c_35_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_a_26_battery";
  parent "trip_node_671_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_a_26_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_652_a_37_battery";
  parent "trip_node_652_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_652_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_652_a_37_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_b_6_battery";
  parent "trip_node_645_b_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_b_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_b_6_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_c_39_battery";
  parent "trip_node_645_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_c_39_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_b_23_battery";
  parent "trip_node_692_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_b_23_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_c_30_battery";
  parent "trip_node_632_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_c_30_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_b_7_battery";
  parent "trip_node_680_b_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_b_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_b_7_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_c_13_battery";
  parent "trip_node_671_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_c_13_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_c_39_battery";
  parent "trip_node_684_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_c_39_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_b_35_battery";
  parent "trip_node_692_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_b_35_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_b_27_battery";
  parent "trip_node_633_b_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_b_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_b_27_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_a_9_battery";
  parent "trip_node_684_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_a_9_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_b_29_battery";
  parent "trip_node_671_b_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_b_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_b_29_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_c_11_battery";
  parent "trip_node_633_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_c_11_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_c_39_battery";
  parent "trip_node_633_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_c_39_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_a_13_battery";
  parent "trip_node_633_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_a_13_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_b_19_battery";
  parent "trip_node_645_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_b_19_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_c_24_battery";
  parent "trip_node_671_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_c_24_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_c_1_battery";
  parent "trip_node_645_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_c_1_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_c_4_battery";
  parent "trip_node_692_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_c_4_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_c_14_battery";
  parent "trip_node_645_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_c_14_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_a_3_battery";
  parent "trip_node_632_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_a_3_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_652_a_32_battery";
  parent "trip_node_652_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_652_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_652_a_32_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_b_39_battery";
  parent "trip_node_632_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_b_39_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_611_c_17_battery";
  parent "trip_node_611_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_611_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_611_c_17_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_c_32_battery";
  parent "trip_node_680_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_c_32_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_b_21_battery";
  parent "trip_node_633_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_b_21_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_b_38_battery";
  parent "trip_node_633_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_b_38_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_b_22_battery";
  parent "trip_node_632_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_b_22_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_c_13_battery";
  parent "trip_node_680_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_c_13_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_a_15_battery";
  parent "trip_node_692_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_a_15_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_652_a_26_battery";
  parent "trip_node_652_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_652_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_652_a_26_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_c_28_battery";
  parent "trip_node_632_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_c_28_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_c_33_battery";
  parent "trip_node_675_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_c_33_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_a_37_battery";
  parent "trip_node_632_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_a_37_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_c_36_battery";
  parent "trip_node_692_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_c_36_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_c_10_battery";
  parent "trip_node_684_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_c_10_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_b_10_battery";
  parent "trip_node_692_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_b_10_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_c_28_battery";
  parent "trip_node_633_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_c_28_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_b_35_battery";
  parent "trip_node_671_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_b_35_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_a_31_battery";
  parent "trip_node_684_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_a_31_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_c_22_battery";
  parent "trip_node_684_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_c_22_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_b_24_battery";
  parent "trip_node_680_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_b_24_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_b_16_battery";
  parent "trip_node_671_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_b_16_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_b_4_battery";
  parent "trip_node_692_b_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_b_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_b_4_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_611_c_23_battery";
  parent "trip_node_611_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_611_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_611_c_23_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_652_a_8_battery";
  parent "trip_node_652_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_652_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_652_a_8_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_a_28_battery";
  parent "trip_node_680_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_a_28_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_b_32_battery";
  parent "trip_node_675_b_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_b_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_b_32_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_c_2_battery";
  parent "trip_node_684_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_c_2_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_611_c_29_battery";
  parent "trip_node_611_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_611_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_611_c_29_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_c_36_battery";
  parent "trip_node_671_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_c_36_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_c_2_battery";
  parent "trip_node_680_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_c_2_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_a_3_battery";
  parent "trip_node_680_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_a_3_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_a_22_battery";
  parent "trip_node_680_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_a_22_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_c_16_battery";
  parent "trip_node_684_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_c_16_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_b_29_battery";
  parent "trip_node_680_b_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_b_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_b_29_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_a_3_battery";
  parent "trip_node_684_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_a_3_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_c_34_battery";
  parent "trip_node_633_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_c_34_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_a_37_battery";
  parent "trip_node_684_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_a_37_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_652_a_2_battery";
  parent "trip_node_652_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_652_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_652_a_2_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_a_20_battery";
  parent "trip_node_632_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_a_20_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_c_11_battery";
  parent "trip_node_632_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_c_11_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_a_34_battery";
  parent "trip_node_680_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_a_34_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_c_25_battery";
  parent "trip_node_680_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_c_25_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_b_13_battery";
  parent "trip_node_645_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_b_13_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_b_3_battery";
  parent "trip_node_632_b_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_b_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_b_3_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_a_12_battery";
  parent "trip_node_675_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_a_12_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_b_1_battery";
  parent "trip_node_645_b_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_b_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_b_1_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_c_33_battery";
  parent "trip_node_645_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_c_33_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_a_32_battery";
  parent "trip_node_632_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_a_32_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_c_23_battery";
  parent "trip_node_632_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_c_23_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_b_19_battery";
  parent "trip_node_675_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_b_19_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_b_27_battery";
  parent "trip_node_632_b_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_b_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_b_27_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_b_25_battery";
  parent "trip_node_645_b_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_b_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_b_25_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_c_4_battery";
  parent "trip_node_633_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_c_4_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_c_4_battery";
  parent "trip_node_675_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_c_4_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_a_5_battery";
  parent "trip_node_675_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_a_5_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_611_c_30_battery";
  parent "trip_node_611_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_611_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_611_c_30_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_a_36_battery";
  parent "trip_node_692_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_a_36_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_b_16_battery";
  parent "trip_node_692_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_b_16_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_c_21_battery";
  parent "trip_node_684_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_c_21_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_b_11_battery";
  parent "trip_node_632_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_b_11_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_c_11_battery";
  parent "trip_node_692_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_c_11_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_a_9_battery";
  parent "trip_node_633_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_a_9_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_a_8_battery";
  parent "trip_node_680_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_a_8_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_611_c_15_battery";
  parent "trip_node_611_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_611_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_611_c_15_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_c_12_battery";
  parent "trip_node_645_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_c_12_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_a_18_battery";
  parent "trip_node_680_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_a_18_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_b_31_battery";
  parent "trip_node_680_b_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_b_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_b_31_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_b_23_battery";
  parent "trip_node_671_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_b_23_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_b_4_battery";
  parent "trip_node_633_b_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_b_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_b_4_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_b_4_battery";
  parent "trip_node_632_b_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_b_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_b_4_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_a_11_battery";
  parent "trip_node_671_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_a_11_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_a_31_battery";
  parent "trip_node_632_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_a_31_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_c_24_battery";
  parent "trip_node_684_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_c_24_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_c_16_battery";
  parent "trip_node_675_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_c_16_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_c_26_battery";
  parent "trip_node_633_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_c_26_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_a_14_battery";
  parent "trip_node_684_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_a_14_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_b_14_battery";
  parent "trip_node_633_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_b_14_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_b_34_battery";
  parent "trip_node_692_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_b_34_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_611_c_3_battery";
  parent "trip_node_611_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_611_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_611_c_3_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_a_35_battery";
  parent "trip_node_675_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_a_35_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_c_15_battery";
  parent "trip_node_645_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_c_15_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_c_35_battery";
  parent "trip_node_684_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_c_35_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_a_8_battery";
  parent "trip_node_671_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_a_8_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_a_39_battery";
  parent "trip_node_692_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_a_39_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_a_11_battery";
  parent "trip_node_684_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_a_11_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_a_5_battery";
  parent "trip_node_684_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_a_5_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_b_35_battery";
  parent "trip_node_645_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_b_35_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_a_15_battery";
  parent "trip_node_680_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_a_15_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_b_27_battery";
  parent "trip_node_680_b_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_b_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_b_27_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_c_9_battery";
  parent "trip_node_632_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_c_9_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_b_14_battery";
  parent "trip_node_645_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_b_14_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_c_39_battery";
  parent "trip_node_680_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_c_39_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_c_15_battery";
  parent "trip_node_633_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_c_15_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_c_9_battery";
  parent "trip_node_633_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_c_9_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_c_21_battery";
  parent "trip_node_671_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_c_21_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_b_9_battery";
  parent "trip_node_692_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_b_9_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_c_40_battery";
  parent "trip_node_680_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_c_40_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_a_20_battery";
  parent "trip_node_633_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_a_20_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_c_17_battery";
  parent "trip_node_671_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_c_17_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_b_11_battery";
  parent "trip_node_645_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_b_11_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_c_23_battery";
  parent "trip_node_645_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_c_23_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_a_22_battery";
  parent "trip_node_671_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_a_22_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_c_8_battery";
  parent "trip_node_684_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_c_8_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_a_19_battery";
  parent "trip_node_633_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_a_19_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_a_39_battery";
  parent "trip_node_680_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_a_39_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_b_1_battery";
  parent "trip_node_632_b_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_b_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_b_1_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_c_13_battery";
  parent "trip_node_675_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_c_13_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_a_34_battery";
  parent "trip_node_632_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_a_34_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_652_a_21_battery";
  parent "trip_node_652_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_652_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_652_a_21_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_a_38_battery";
  parent "trip_node_675_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_a_38_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_a_40_battery";
  parent "trip_node_692_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_a_40_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_c_14_battery";
  parent "trip_node_692_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_c_14_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_c_2_battery";
  parent "trip_node_633_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_c_2_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_c_5_battery";
  parent "trip_node_645_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_c_5_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_a_29_battery";
  parent "trip_node_680_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_a_29_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_b_20_battery";
  parent "trip_node_680_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_b_20_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_a_32_battery";
  parent "trip_node_671_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_a_32_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_c_2_battery";
  parent "trip_node_675_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_c_2_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_b_25_battery";
  parent "trip_node_633_b_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_b_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_b_25_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_b_12_battery";
  parent "trip_node_671_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_b_12_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_b_35_battery";
  parent "trip_node_632_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_b_35_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_c_1_battery";
  parent "trip_node_680_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_c_1_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_a_38_battery";
  parent "trip_node_684_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_a_38_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_b_40_battery";
  parent "trip_node_633_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_b_40_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_b_9_battery";
  parent "trip_node_680_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_b_9_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_c_22_battery";
  parent "trip_node_692_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_c_22_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_a_10_battery";
  parent "trip_node_632_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_a_10_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_b_12_battery";
  parent "trip_node_675_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_b_12_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_c_37_battery";
  parent "trip_node_675_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_c_37_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_a_2_battery";
  parent "trip_node_684_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_a_2_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_c_12_battery";
  parent "trip_node_632_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_c_12_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_b_6_battery";
  parent "trip_node_671_b_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_b_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_b_6_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_c_20_battery";
  parent "trip_node_645_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_c_20_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_b_6_battery";
  parent "trip_node_680_b_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_b_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_b_6_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_b_39_battery";
  parent "trip_node_675_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_b_39_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_b_24_battery";
  parent "trip_node_692_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_b_24_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_611_c_39_battery";
  parent "trip_node_611_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_611_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_611_c_39_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_a_35_battery";
  parent "trip_node_684_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_a_35_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_b_40_battery";
  parent "trip_node_675_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_b_40_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_b_38_battery";
  parent "trip_node_645_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_b_38_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_b_19_battery";
  parent "trip_node_680_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_b_19_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_b_31_battery";
  parent "trip_node_671_b_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_b_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_b_31_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_c_28_battery";
  parent "trip_node_671_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_c_28_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_c_5_battery";
  parent "trip_node_633_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_c_5_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_c_5_battery";
  parent "trip_node_675_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_c_5_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_c_17_battery";
  parent "trip_node_680_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_c_17_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_c_36_battery";
  parent "trip_node_680_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_c_36_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_a_26_battery";
  parent "trip_node_680_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_a_26_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_a_35_battery";
  parent "trip_node_671_a_5_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_a_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_a_35_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_b_28_battery";
  parent "trip_node_633_b_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_b_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_b_28_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_645_b_24_battery";
  parent "trip_node_645_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_645_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_645_b_24_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_652_a_6_battery";
  parent "trip_node_652_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_652_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_652_a_6_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_b_15_battery";
  parent "trip_node_675_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_b_15_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_611_c_18_battery";
  parent "trip_node_611_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_611_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_611_c_18_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_652_a_31_battery";
  parent "trip_node_652_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_652_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_652_a_31_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_a_29_battery";
  parent "trip_node_633_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_a_29_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_c_25_battery";
  parent "trip_node_692_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_c_25_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_c_5_battery";
  parent "trip_node_692_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_c_5_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_a_16_battery";
  parent "trip_node_675_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_a_16_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_c_31_battery";
  parent "trip_node_632_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_c_31_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_652_a_10_battery";
  parent "trip_node_652_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_652_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_652_a_10_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_a_28_battery";
  parent "trip_node_692_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_a_28_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_b_16_battery";
  parent "trip_node_680_b_2_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_b_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_b_16_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_b_32_battery";
  parent "trip_node_632_b_4_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_b_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_b_32_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_c_29_battery";
  parent "trip_node_633_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_c_29_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_c_32_battery";
  parent "trip_node_671_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_c_32_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_c_21_battery";
  parent "trip_node_680_c_3_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_c_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_c_21_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_c_30_battery";
  parent "trip_node_633_c_4_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_c_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_c_30_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_a_30_battery";
  parent "trip_node_680_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_a_30_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_a_25_battery";
  parent "trip_node_692_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_a_25_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_b_21_battery";
  parent "trip_node_692_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_b_21_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_652_a_9_battery";
  parent "trip_node_652_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_652_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_652_a_9_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_b_36_battery";
  parent "trip_node_675_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_b_36_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_c_8_battery";
  parent "trip_node_671_c_1_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_c_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_c_8_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_b_3_battery";
  parent "trip_node_671_b_1_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_b_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_b_3_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_b_24_battery";
  parent "trip_node_632_b_3_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_b_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_b_24_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_632_a_12_battery";
  parent "trip_node_632_a_2_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_632_a_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_632_a_12_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_675_a_19_battery";
  parent "trip_node_675_a_3_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_675_a_3_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_675_a_19_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_671_c_39_battery";
  parent "trip_node_671_c_5_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_671_c_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_671_c_39_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_684_a_27_battery";
  parent "trip_node_684_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_684_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_684_a_27_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_680_c_15_battery";
  parent "trip_node_680_c_2_stmtr";
  phases CS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_680_c_2_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_680_c_15_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_692_a_7_battery";
  parent "trip_node_692_a_1_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_692_a_1_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_692_a_7_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_633_b_36_battery";
  parent "trip_node_633_b_5_stmtr";
  phases BS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_633_b_5_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_trip_load_633_b_36_battery";
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 25000.000;
  };
}
object inverter {
  name "inv_bat_trip_load_652_a_28_battery";
  parent "trip_node_652_a_4_stmtr";
  phases AS;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "trip_node_652_a_4_stmtr";
  charge_on_threshold -500.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 10000.000;
  discharge_on_threshold 15000.000;
  inverter_efficiency 0.975;
  V_base 208.000;
  rated_power 25000.000;
  max_charge_rate 25000.000;
  max_discharge_rate 25000.000;
