clear
new Circuit.source phases=3 bus1=sourcebus basekv=115.000 pu=1.00000 angle=30.00000 r0=0.17960 x0=0.53881 r1=0.16038 x1=0.64151





new Linecode.1p_ug_code4 nphases=1 units=mi rmatrix=[0.405129 ] xmatrix=[0.410707 ] cmatrix=[3.65361 ]
new Linecode.2p_code10 nphases=2 units=mi rmatrix=[0.139473 | 0.0467855 0.140661 ] xmatrix=[0.328565 | 0.117314 0.324634 ] cmatrix=[4.13553 | -0.852831 4.17999 ]
new Linecode.2p_oh_code0 nphases=2 units=mi rmatrix=[0.139473 | 0.0467855 0.140661 ] xmatrix=[0.328565 | 0.117314 0.324634 ] cmatrix=[4.13553 | -0.852831 4.17999 ]
new Linecode.3p_code7 nphases=3 units=mi rmatrix=[0.139473 | 0.0475475 0.142216 | 0.0467855 0.0481571 0.140661 ] xmatrix=[0.328565 | 0.152914 0.319483 | 0.117314 0.129110 0.324634 ] cmatrix=[4.58915 | -1.48099 4.83524 | -0.564458 -0.941436 4.36327 ]
new Linecode.3p_oh_code6 nphases=3 units=mi rmatrix=[0.139473 | 0.0475475 0.142216 | 0.0467855 0.0481571 0.140661 ] xmatrix=[0.328565 | 0.152914 0.319483 | 0.117314 0.129110 0.324634 ] cmatrix=[4.58915 | -1.48099 4.83524 | -0.564458 -0.941436 4.36327 ]
new Linecode.3p_oh_code1 nphases=3 units=mi rmatrix=[0.139473 | 0.0475475 0.142216 | 0.0467855 0.0481571 0.140661 ] xmatrix=[0.328565 | 0.152914 0.319483 | 0.117314 0.129110 0.324634 ] cmatrix=[4.58915 | -1.48099 4.83524 | -0.564458 -0.941436 4.36327 ]
new Linecode.3p_ug_code5 nphases=3 units=mi rmatrix=[0.139473 | 0.0475475 0.142216 | 0.0467855 0.0481571 0.140661 ] xmatrix=[0.328565 | 0.152914 0.319483 | 0.117314 0.129110 0.324634 ] cmatrix=[4.58915 | -1.48099 4.83524 | -0.564458 -0.941436 4.36327 ]
new Linecode.1p_oh_code3 nphases=1 units=mi rmatrix=[0.405129 ] xmatrix=[0.410707 ] cmatrix=[3.65361 ]
new Linecode.1p_oh_code9 nphases=1 units=mi rmatrix=[0.405129 ] xmatrix=[0.410707 ] cmatrix=[3.65361 ]
new Linecode.1p_oh_code8 nphases=1 units=mi rmatrix=[0.405129 ] xmatrix=[0.410707 ] cmatrix=[3.65361 ]
new Linecode.2p_oh_code2 nphases=2 units=mi rmatrix=[0.139473 | 0.0467855 0.140661 ] xmatrix=[0.328565 | 0.117314 0.324634 ] cmatrix=[4.13553 | -0.852831 4.17999 ]


new Xfmrcode.cimxfmrcode_xfmr_611_c_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_684_c_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_611_c_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_684_c_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_611_c_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_671_a_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_684_c_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_611_c_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_684_c_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_633_b_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_671_a_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_611_c_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_633_b_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_671_a_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_633_b_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_671_a_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_633_b_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_671_a_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_633_b_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_684_c_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_645_b_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_645_b_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_645_b_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_645_b_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_645_b_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_692_b_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_692_b_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_692_b_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_692_b_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_692_b_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_652_a_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_652_a_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_652_a_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_652_a_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_652_a_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.fdrxfmr windings=2 phases=3 xhl=2.000000 %imag=1.100 %noloadloss=0.600
~ wdg=1 conn=w kv=4.160 kva=10000.0 %r=0.550000
~ wdg=2 conn=w kv=0.480 kva=10000.0 %r=0.550000
new Xfmrcode.cimxfmrcode_xfmr_671_b_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_671_b_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_633_a_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_671_b_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_671_b_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_633_a_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_632_c_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_633_a_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_671_b_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_632_c_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_633_a_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_632_c_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_633_a_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_632_c_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_632_c_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_680_a_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_680_a_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_680_a_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_645_c_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_680_a_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_645_c_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_680_a_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_645_c_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_675_c_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_645_c_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_645_c_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_675_c_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_675_c_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_675_c_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_692_c_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_675_c_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_692_c_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_692_c_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_692_c_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_692_c_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_671_c_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_684_a_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_684_a_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_671_c_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_671_c_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_684_a_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_671_c_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_671_c_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_632_b_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_684_a_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_632_b_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_684_a_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_632_b_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_632_b_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_632_b_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_680_b_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_680_b_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_680_b_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_680_b_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.regleg windings=2 phases=1 xhl=0.010000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.005000
~ wdg=2 conn=w kv=2.400 kva=10000.0 %r=0.005000
new Xfmrcode.cimxfmrcode_xfmr_680_b_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_675_b_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_675_b_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_675_b_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_675_b_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_675_b_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_633_c_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_692_a_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.subxfmr windings=2 phases=3 xhl=0.008000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=d kv=115.000 kva=100000.0 %r=0.000500
~ wdg=2 conn=w kv=4.160 kva=100000.0 %r=0.000500
new Xfmrcode.cimxfmrcode_xfmr_633_c_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_632_a_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_633_c_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_632_a_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_633_c_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_632_a_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_633_c_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_632_a_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_680_c_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_632_a_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_680_c_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_680_c_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_680_c_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_680_c_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_675_a_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_675_a_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_675_a_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_675_a_1 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_675_a_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_692_a_3 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_692_a_2 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_692_a_5 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000
new Xfmrcode.cimxfmrcode_xfmr_692_a_4 windings=3 phases=1 xhl=2.040000 xht=2.040000 xlt=0.680000 %imag=0.000 %noloadloss=0.000
~ wdg=1 conn=w kv=2.400 kva=10000.0 %r=0.003000
~ wdg=2 conn=w kv=0.120 kva=5000.0 %r=0.003000
~ wdg=3 conn=w kv=0.120 kva=5000.0 %r=0.003000


new Storage.trip_load_680_c_19_battery phases=2 bus1=tlx_680_c_h_19.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_4_battery phases=2 bus1=tlx_632_c_h_4.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_34_battery phases=2 bus1=tlx_671_a_h_34.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_15_battery phases=2 bus1=tlx_652_a_h_15.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_27_battery phases=2 bus1=tlx_675_b_h_27.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_3_battery phases=2 bus1=tlx_692_a_h_3.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_22_battery phases=2 bus1=tlx_675_c_h_22.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_39_battery phases=2 bus1=tlx_675_c_h_39.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_17_battery phases=2 bus1=tlx_632_c_h_17.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_7_battery phases=2 bus1=tlx_645_c_h_7.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_10_battery phases=2 bus1=tlx_675_b_h_10.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_40_battery phases=2 bus1=tlx_632_a_h_40.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_30_battery phases=2 bus1=tlx_684_c_h_30.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_19_battery phases=2 bus1=tlx_692_c_h_19.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_15_battery phases=2 bus1=tlx_675_a_h_15.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_23_battery phases=2 bus1=tlx_684_a_h_23.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_14_battery phases=2 bus1=tlx_632_c_h_14.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_9_battery phases=2 bus1=tlx_632_b_h_9.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_37_battery phases=2 bus1=tlx_671_a_h_37.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_9_battery phases=2 bus1=tlx_633_b_h_9.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_25_battery phases=2 bus1=tlx_675_c_h_25.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_31_battery phases=2 bus1=tlx_671_a_h_31.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_18_battery phases=2 bus1=tlx_675_a_h_18.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_29_battery phases=2 bus1=tlx_652_a_h_29.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_12_battery phases=2 bus1=tlx_652_a_h_12.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_40_battery phases=2 bus1=tlx_633_a_h_40.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_13_battery phases=2 bus1=tlx_675_b_h_13.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_31_battery phases=2 bus1=tlx_692_a_h_31.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_29_battery phases=2 bus1=tlx_675_a_h_29.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_20_battery phases=2 bus1=tlx_684_a_h_20.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_38_battery phases=2 bus1=tlx_675_b_h_38.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_40_battery phases=2 bus1=tlx_692_b_h_40.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_26_battery phases=2 bus1=tlx_675_a_h_26.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_18_battery phases=2 bus1=tlx_680_b_h_18.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_32_battery phases=2 bus1=tlx_633_a_h_32.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_40_battery phases=2 bus1=tlx_680_b_h_40.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_1_battery phases=2 bus1=tlx_692_b_h_1.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_4_battery phases=2 bus1=tlx_645_c_h_4.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_30_battery phases=2 bus1=tlx_671_c_h_30.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_29_battery phases=2 bus1=tlx_684_a_h_29.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_18_battery phases=2 bus1=tlx_692_b_h_18.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_9_battery phases=2 bus1=tlx_692_a_h_9.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_13_battery phases=2 bus1=tlx_692_c_h_13.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_36_battery phases=2 bus1=tlx_684_c_h_36.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_3_battery phases=2 bus1=tlx_675_a_h_3.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_11_battery phases=2 bus1=tlx_675_c_h_11.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_30_battery phases=2 bus1=tlx_645_b_h_30.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_12_battery phases=2 bus1=tlx_684_a_h_12.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_34_battery phases=2 bus1=tlx_692_a_h_34.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_40_battery phases=2 bus1=tlx_671_b_h_40.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_3_battery phases=2 bus1=tlx_671_a_h_3.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_6_battery phases=2 bus1=tlx_633_b_h_6.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_19_battery phases=2 bus1=tlx_633_b_h_19.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_21_battery phases=2 bus1=tlx_671_b_h_21.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_19_battery phases=2 bus1=tlx_671_c_h_19.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_21_battery phases=2 bus1=tlx_675_b_h_21.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_35_battery phases=2 bus1=tlx_633_a_h_35.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_14_battery phases=2 bus1=tlx_633_c_h_14.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_16_battery phases=2 bus1=tlx_633_b_h_16.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_23_battery phases=2 bus1=tlx_671_a_h_23.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_16_battery phases=2 bus1=tlx_632_b_h_16.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_23_battery phases=2 bus1=tlx_675_a_h_23.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_18_battery phases=2 bus1=tlx_632_a_h_18.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_14_battery phases=2 bus1=tlx_675_c_h_14.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_28_battery phases=2 bus1=tlx_675_c_h_28.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_33_battery phases=2 bus1=tlx_645_b_h_33.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_6_battery phases=2 bus1=tlx_675_a_h_6.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_6_battery phases=2 bus1=tlx_692_a_h_6.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_15_battery phases=2 bus1=tlx_632_a_h_15.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_33_battery phases=2 bus1=tlx_684_c_h_33.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_1_battery phases=2 bus1=tlx_611_c_h_1.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_1_battery phases=2 bus1=tlx_632_c_h_1.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_6_battery phases=2 bus1=tlx_671_a_h_6.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_7_battery phases=2 bus1=tlx_632_c_h_7.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_20_battery phases=2 bus1=tlx_675_a_h_20.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_1_battery phases=2 bus1=tlx_680_b_h_1.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_26_battery phases=2 bus1=tlx_684_a_h_26.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_7_battery phases=2 bus1=tlx_611_c_h_7.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_17_battery phases=2 bus1=tlx_633_c_h_17.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_17_battery phases=2 bus1=tlx_680_a_h_17.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_28_battery phases=2 bus1=tlx_645_c_h_28.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_24_battery phases=2 bus1=tlx_671_b_h_24.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_31_battery phases=2 bus1=tlx_611_c_h_31.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_19_battery phases=2 bus1=tlx_632_b_h_19.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_38_battery phases=2 bus1=tlx_633_a_h_38.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_3_battery phases=2 bus1=tlx_633_b_h_3.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_24_battery phases=2 bus1=tlx_675_b_h_24.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_40_battery phases=2 bus1=tlx_652_a_h_40.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_16_battery phases=2 bus1=tlx_692_c_h_16.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_13_battery phases=2 bus1=tlx_633_b_h_13.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_9_battery phases=2 bus1=tlx_675_a_h_9.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_20_battery phases=2 bus1=tlx_671_a_h_20.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_9_battery phases=2 bus1=tlx_671_a_h_9.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_18_battery phases=2 bus1=tlx_652_a_h_18.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_39_battery phases=2 bus1=tlx_632_c_h_39.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_4_battery phases=2 bus1=tlx_611_c_h_4.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_37_battery phases=2 bus1=tlx_692_a_h_37.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_5_battery phases=2 bus1=tlx_633_a_h_5.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_7_battery phases=2 bus1=tlx_680_c_h_7.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_36_battery phases=2 bus1=tlx_645_b_h_36.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_10_battery phases=2 bus1=tlx_633_b_h_10.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_36_battery phases=2 bus1=tlx_632_c_h_36.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_4_battery phases=2 bus1=tlx_671_c_h_4.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_35_battery phases=2 bus1=tlx_680_b_h_35.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_27_battery phases=2 bus1=tlx_671_b_h_27.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_34_battery phases=2 bus1=tlx_611_c_h_34.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_22_battery phases=2 bus1=tlx_633_c_h_22.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_23_battery phases=2 bus1=tlx_680_a_h_23.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_15_battery phases=2 bus1=tlx_671_a_h_15.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_10_battery phases=2 bus1=tlx_671_b_h_10.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_24_battery phases=2 bus1=tlx_633_a_h_24.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_3_battery phases=2 bus1=tlx_652_a_h_3.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_24_battery phases=2 bus1=tlx_692_c_h_24.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_38_battery phases=2 bus1=tlx_632_a_h_38.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_28_battery phases=2 bus1=tlx_611_c_h_28.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_4_battery phases=2 bus1=tlx_675_b_h_4.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_14_battery phases=2 bus1=tlx_692_a_h_14.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_28_battery phases=2 bus1=tlx_684_c_h_28.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_21_battery phases=2 bus1=tlx_632_a_h_21.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_22_battery phases=2 bus1=tlx_645_c_h_22.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_24_battery phases=2 bus1=tlx_680_c_h_24.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_33_battery phases=2 bus1=tlx_633_b_h_33.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_12_battery phases=2 bus1=tlx_680_b_h_12.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_26_battery phases=2 bus1=tlx_692_a_h_26.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_11_battery phases=2 bus1=tlx_611_c_h_11.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_18_battery phases=2 bus1=tlx_684_a_h_18.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_33_battery phases=2 bus1=tlx_632_b_h_33.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_38_battery phases=2 bus1=tlx_680_c_h_38.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_29_battery phases=2 bus1=tlx_692_b_h_29.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_18_battery phases=2 bus1=tlx_633_a_h_18.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_9_battery phases=2 bus1=tlx_675_b_h_9.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_30_battery phases=2 bus1=tlx_692_c_h_30.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_34_battery phases=2 bus1=tlx_645_c_h_34.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_7_battery phases=2 bus1=tlx_684_c_h_7.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_8_battery phases=2 bus1=tlx_632_a_h_8.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_4_battery phases=2 bus1=tlx_671_b_h_4.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_37_battery phases=2 bus1=tlx_675_a_h_37.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_20_battery phases=2 bus1=tlx_652_a_h_20.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_9_battery phases=2 bus1=tlx_680_a_h_9.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_23_battery phases=2 bus1=tlx_680_b_h_23.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_12_battery phases=2 bus1=tlx_633_a_h_12.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_25_battery phases=2 bus1=tlx_671_c_h_25.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_11_battery phases=2 bus1=tlx_680_a_h_11.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_10_battery phases=2 bus1=tlx_632_b_h_10.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_38_battery phases=2 bus1=tlx_632_b_h_38.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_39_battery phases=2 bus1=tlx_633_b_h_39.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_15_battery phases=2 bus1=tlx_692_b_h_15.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_22_battery phases=2 bus1=tlx_632_c_h_22.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_20_battery phases=2 bus1=tlx_692_a_h_20.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_26_battery phases=2 bus1=tlx_632_a_h_26.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_9_battery phases=2 bus1=tlx_671_b_h_9.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_21_battery phases=2 bus1=tlx_632_b_h_21.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_31_battery phases=2 bus1=tlx_675_a_h_31.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_11_battery phases=2 bus1=tlx_684_c_h_11.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_35_battery phases=2 bus1=tlx_692_c_h_35.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_26_battery phases=2 bus1=tlx_671_a_h_26.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_37_battery phases=2 bus1=tlx_652_a_h_37.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_6_battery phases=2 bus1=tlx_645_b_h_6.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_39_battery phases=2 bus1=tlx_645_c_h_39.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_23_battery phases=2 bus1=tlx_692_b_h_23.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_30_battery phases=2 bus1=tlx_632_c_h_30.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_7_battery phases=2 bus1=tlx_680_b_h_7.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_13_battery phases=2 bus1=tlx_671_c_h_13.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_39_battery phases=2 bus1=tlx_684_c_h_39.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_35_battery phases=2 bus1=tlx_692_b_h_35.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_27_battery phases=2 bus1=tlx_633_b_h_27.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_9_battery phases=2 bus1=tlx_684_a_h_9.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_29_battery phases=2 bus1=tlx_671_b_h_29.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_11_battery phases=2 bus1=tlx_633_c_h_11.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_39_battery phases=2 bus1=tlx_633_c_h_39.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_13_battery phases=2 bus1=tlx_633_a_h_13.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_19_battery phases=2 bus1=tlx_645_b_h_19.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_24_battery phases=2 bus1=tlx_671_c_h_24.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_1_battery phases=2 bus1=tlx_645_c_h_1.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_4_battery phases=2 bus1=tlx_692_c_h_4.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_14_battery phases=2 bus1=tlx_645_c_h_14.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_3_battery phases=2 bus1=tlx_632_a_h_3.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_32_battery phases=2 bus1=tlx_652_a_h_32.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_39_battery phases=2 bus1=tlx_632_b_h_39.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_17_battery phases=2 bus1=tlx_611_c_h_17.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_32_battery phases=2 bus1=tlx_680_c_h_32.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_21_battery phases=2 bus1=tlx_633_b_h_21.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_38_battery phases=2 bus1=tlx_633_b_h_38.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_22_battery phases=2 bus1=tlx_632_b_h_22.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_13_battery phases=2 bus1=tlx_680_c_h_13.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_15_battery phases=2 bus1=tlx_692_a_h_15.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_26_battery phases=2 bus1=tlx_652_a_h_26.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_28_battery phases=2 bus1=tlx_632_c_h_28.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_33_battery phases=2 bus1=tlx_675_c_h_33.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_37_battery phases=2 bus1=tlx_632_a_h_37.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_36_battery phases=2 bus1=tlx_692_c_h_36.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_10_battery phases=2 bus1=tlx_684_c_h_10.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_10_battery phases=2 bus1=tlx_692_b_h_10.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_28_battery phases=2 bus1=tlx_633_c_h_28.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_35_battery phases=2 bus1=tlx_671_b_h_35.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_31_battery phases=2 bus1=tlx_684_a_h_31.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_22_battery phases=2 bus1=tlx_684_c_h_22.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_24_battery phases=2 bus1=tlx_680_b_h_24.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_16_battery phases=2 bus1=tlx_671_b_h_16.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_4_battery phases=2 bus1=tlx_692_b_h_4.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_23_battery phases=2 bus1=tlx_611_c_h_23.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_8_battery phases=2 bus1=tlx_652_a_h_8.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_28_battery phases=2 bus1=tlx_680_a_h_28.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_32_battery phases=2 bus1=tlx_675_b_h_32.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_2_battery phases=2 bus1=tlx_684_c_h_2.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_29_battery phases=2 bus1=tlx_611_c_h_29.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_36_battery phases=2 bus1=tlx_671_c_h_36.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_2_battery phases=2 bus1=tlx_680_c_h_2.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_3_battery phases=2 bus1=tlx_680_a_h_3.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_22_battery phases=2 bus1=tlx_680_a_h_22.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_16_battery phases=2 bus1=tlx_684_c_h_16.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_29_battery phases=2 bus1=tlx_680_b_h_29.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_3_battery phases=2 bus1=tlx_684_a_h_3.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_34_battery phases=2 bus1=tlx_633_c_h_34.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_37_battery phases=2 bus1=tlx_684_a_h_37.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_2_battery phases=2 bus1=tlx_652_a_h_2.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_20_battery phases=2 bus1=tlx_632_a_h_20.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_11_battery phases=2 bus1=tlx_632_c_h_11.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_34_battery phases=2 bus1=tlx_680_a_h_34.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_25_battery phases=2 bus1=tlx_680_c_h_25.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_13_battery phases=2 bus1=tlx_645_b_h_13.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_3_battery phases=2 bus1=tlx_632_b_h_3.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_12_battery phases=2 bus1=tlx_675_a_h_12.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_1_battery phases=2 bus1=tlx_645_b_h_1.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_33_battery phases=2 bus1=tlx_645_c_h_33.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_32_battery phases=2 bus1=tlx_632_a_h_32.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_23_battery phases=2 bus1=tlx_632_c_h_23.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_19_battery phases=2 bus1=tlx_675_b_h_19.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_27_battery phases=2 bus1=tlx_632_b_h_27.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_25_battery phases=2 bus1=tlx_645_b_h_25.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_4_battery phases=2 bus1=tlx_633_c_h_4.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_4_battery phases=2 bus1=tlx_675_c_h_4.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_5_battery phases=2 bus1=tlx_675_a_h_5.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_30_battery phases=2 bus1=tlx_611_c_h_30.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_36_battery phases=2 bus1=tlx_692_a_h_36.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_16_battery phases=2 bus1=tlx_692_b_h_16.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_21_battery phases=2 bus1=tlx_684_c_h_21.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_11_battery phases=2 bus1=tlx_632_b_h_11.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_11_battery phases=2 bus1=tlx_692_c_h_11.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_9_battery phases=2 bus1=tlx_633_a_h_9.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_8_battery phases=2 bus1=tlx_680_a_h_8.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_15_battery phases=2 bus1=tlx_611_c_h_15.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_12_battery phases=2 bus1=tlx_645_c_h_12.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_18_battery phases=2 bus1=tlx_680_a_h_18.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_31_battery phases=2 bus1=tlx_680_b_h_31.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_23_battery phases=2 bus1=tlx_671_b_h_23.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_4_battery phases=2 bus1=tlx_633_b_h_4.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_4_battery phases=2 bus1=tlx_632_b_h_4.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_11_battery phases=2 bus1=tlx_671_a_h_11.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_31_battery phases=2 bus1=tlx_632_a_h_31.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_24_battery phases=2 bus1=tlx_684_c_h_24.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_16_battery phases=2 bus1=tlx_675_c_h_16.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_26_battery phases=2 bus1=tlx_633_c_h_26.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_14_battery phases=2 bus1=tlx_684_a_h_14.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_14_battery phases=2 bus1=tlx_633_b_h_14.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_34_battery phases=2 bus1=tlx_692_b_h_34.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_3_battery phases=2 bus1=tlx_611_c_h_3.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_35_battery phases=2 bus1=tlx_675_a_h_35.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_15_battery phases=2 bus1=tlx_645_c_h_15.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_35_battery phases=2 bus1=tlx_684_c_h_35.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_8_battery phases=2 bus1=tlx_671_a_h_8.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_39_battery phases=2 bus1=tlx_692_a_h_39.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_11_battery phases=2 bus1=tlx_684_a_h_11.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_5_battery phases=2 bus1=tlx_684_a_h_5.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_35_battery phases=2 bus1=tlx_645_b_h_35.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_15_battery phases=2 bus1=tlx_680_a_h_15.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_27_battery phases=2 bus1=tlx_680_b_h_27.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_9_battery phases=2 bus1=tlx_632_c_h_9.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_14_battery phases=2 bus1=tlx_645_b_h_14.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_39_battery phases=2 bus1=tlx_680_c_h_39.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_15_battery phases=2 bus1=tlx_633_c_h_15.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_9_battery phases=2 bus1=tlx_633_c_h_9.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_21_battery phases=2 bus1=tlx_671_c_h_21.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_9_battery phases=2 bus1=tlx_692_b_h_9.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_40_battery phases=2 bus1=tlx_680_c_h_40.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_20_battery phases=2 bus1=tlx_633_a_h_20.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_17_battery phases=2 bus1=tlx_671_c_h_17.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_11_battery phases=2 bus1=tlx_645_b_h_11.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_23_battery phases=2 bus1=tlx_645_c_h_23.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_22_battery phases=2 bus1=tlx_671_a_h_22.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_8_battery phases=2 bus1=tlx_684_c_h_8.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_19_battery phases=2 bus1=tlx_633_a_h_19.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_39_battery phases=2 bus1=tlx_680_a_h_39.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_1_battery phases=2 bus1=tlx_632_b_h_1.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_13_battery phases=2 bus1=tlx_675_c_h_13.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_34_battery phases=2 bus1=tlx_632_a_h_34.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_21_battery phases=2 bus1=tlx_652_a_h_21.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_38_battery phases=2 bus1=tlx_675_a_h_38.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_40_battery phases=2 bus1=tlx_692_a_h_40.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_14_battery phases=2 bus1=tlx_692_c_h_14.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_2_battery phases=2 bus1=tlx_633_c_h_2.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_5_battery phases=2 bus1=tlx_645_c_h_5.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_29_battery phases=2 bus1=tlx_680_a_h_29.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_20_battery phases=2 bus1=tlx_680_b_h_20.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_32_battery phases=2 bus1=tlx_671_a_h_32.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_2_battery phases=2 bus1=tlx_675_c_h_2.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_25_battery phases=2 bus1=tlx_633_b_h_25.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_12_battery phases=2 bus1=tlx_671_b_h_12.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_35_battery phases=2 bus1=tlx_632_b_h_35.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_1_battery phases=2 bus1=tlx_680_c_h_1.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_38_battery phases=2 bus1=tlx_684_a_h_38.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_40_battery phases=2 bus1=tlx_633_b_h_40.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_9_battery phases=2 bus1=tlx_680_b_h_9.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_22_battery phases=2 bus1=tlx_692_c_h_22.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_10_battery phases=2 bus1=tlx_632_a_h_10.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_12_battery phases=2 bus1=tlx_675_b_h_12.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_37_battery phases=2 bus1=tlx_675_c_h_37.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_2_battery phases=2 bus1=tlx_684_a_h_2.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_12_battery phases=2 bus1=tlx_632_c_h_12.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_6_battery phases=2 bus1=tlx_671_b_h_6.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_20_battery phases=2 bus1=tlx_645_c_h_20.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_6_battery phases=2 bus1=tlx_680_b_h_6.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_39_battery phases=2 bus1=tlx_675_b_h_39.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_24_battery phases=2 bus1=tlx_692_b_h_24.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_39_battery phases=2 bus1=tlx_611_c_h_39.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_35_battery phases=2 bus1=tlx_684_a_h_35.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_40_battery phases=2 bus1=tlx_675_b_h_40.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_38_battery phases=2 bus1=tlx_645_b_h_38.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_19_battery phases=2 bus1=tlx_680_b_h_19.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_31_battery phases=2 bus1=tlx_671_b_h_31.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_28_battery phases=2 bus1=tlx_671_c_h_28.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_5_battery phases=2 bus1=tlx_633_c_h_5.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_5_battery phases=2 bus1=tlx_675_c_h_5.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_17_battery phases=2 bus1=tlx_680_c_h_17.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_36_battery phases=2 bus1=tlx_680_c_h_36.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_26_battery phases=2 bus1=tlx_680_a_h_26.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_35_battery phases=2 bus1=tlx_671_a_h_35.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_28_battery phases=2 bus1=tlx_633_b_h_28.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_24_battery phases=2 bus1=tlx_645_b_h_24.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_6_battery phases=2 bus1=tlx_652_a_h_6.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_15_battery phases=2 bus1=tlx_675_b_h_15.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_18_battery phases=2 bus1=tlx_611_c_h_18.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_31_battery phases=2 bus1=tlx_652_a_h_31.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_29_battery phases=2 bus1=tlx_633_a_h_29.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_25_battery phases=2 bus1=tlx_692_c_h_25.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_5_battery phases=2 bus1=tlx_692_c_h_5.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_16_battery phases=2 bus1=tlx_675_a_h_16.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_31_battery phases=2 bus1=tlx_632_c_h_31.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_10_battery phases=2 bus1=tlx_652_a_h_10.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_28_battery phases=2 bus1=tlx_692_a_h_28.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_16_battery phases=2 bus1=tlx_680_b_h_16.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_32_battery phases=2 bus1=tlx_632_b_h_32.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_29_battery phases=2 bus1=tlx_633_c_h_29.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_32_battery phases=2 bus1=tlx_671_c_h_32.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_21_battery phases=2 bus1=tlx_680_c_h_21.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_30_battery phases=2 bus1=tlx_633_c_h_30.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_30_battery phases=2 bus1=tlx_680_a_h_30.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_25_battery phases=2 bus1=tlx_692_a_h_25.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_21_battery phases=2 bus1=tlx_692_b_h_21.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_9_battery phases=2 bus1=tlx_652_a_h_9.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_36_battery phases=2 bus1=tlx_675_b_h_36.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_8_battery phases=2 bus1=tlx_671_c_h_8.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_3_battery phases=2 bus1=tlx_671_b_h_3.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_24_battery phases=2 bus1=tlx_632_b_h_24.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_12_battery phases=2 bus1=tlx_632_a_h_12.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_19_battery phases=2 bus1=tlx_675_a_h_19.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_39_battery phases=2 bus1=tlx_671_c_h_39.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_27_battery phases=2 bus1=tlx_684_a_h_27.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_15_battery phases=2 bus1=tlx_680_c_h_15.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_7_battery phases=2 bus1=tlx_692_a_h_7.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_36_battery phases=2 bus1=tlx_633_b_h_36.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_28_battery phases=2 bus1=tlx_652_a_h_28.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_25_battery phases=2 bus1=tlx_645_c_h_25.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_31_battery phases=2 bus1=tlx_645_c_h_31.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_30_battery phases=2 bus1=tlx_671_a_h_30.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_2_battery phases=2 bus1=tlx_692_c_h_2.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_18_battery phases=2 bus1=tlx_632_b_h_18.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_1_battery phases=2 bus1=tlx_680_a_h_1.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_35_battery phases=2 bus1=tlx_675_c_h_35.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_17_battery phases=2 bus1=tlx_692_a_h_17.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_1_battery phases=2 bus1=tlx_671_a_h_1.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_23_battery phases=2 bus1=tlx_675_b_h_23.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_22_battery phases=2 bus1=tlx_645_b_h_22.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_2_battery phases=2 bus1=tlx_692_b_h_2.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_33_battery phases=2 bus1=tlx_671_b_h_33.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_7_battery phases=2 bus1=tlx_675_c_h_7.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_33_battery phases=2 bus1=tlx_633_a_h_33.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_33_battery phases=2 bus1=tlx_684_a_h_33.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_40_battery phases=2 bus1=tlx_611_c_h_40.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_5_battery phases=2 bus1=tlx_611_c_h_5.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_37_battery phases=2 bus1=tlx_611_c_h_37.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_3_battery phases=2 bus1=tlx_645_c_h_3.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_34_battery phases=2 bus1=tlx_652_a_h_34.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_4_battery phases=2 bus1=tlx_680_b_h_4.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_32_battery phases=2 bus1=tlx_692_b_h_32.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_7_battery phases=2 bus1=tlx_692_c_h_7.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_27_battery phases=2 bus1=tlx_692_c_h_27.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_10_battery phases=2 bus1=tlx_671_c_h_10.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_27_battery phases=2 bus1=tlx_633_a_h_27.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_34_battery phases=2 bus1=tlx_671_c_h_34.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_4_battery phases=2 bus1=tlx_680_c_h_4.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_38_battery phases=2 bus1=tlx_692_c_h_38.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_8_battery phases=2 bus1=tlx_645_c_h_8.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_14_battery phases=2 bus1=tlx_675_a_h_14.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_26_battery phases=2 bus1=tlx_692_b_h_26.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_33_battery phases=2 bus1=tlx_632_c_h_33.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_3_battery phases=2 bus1=tlx_645_b_h_3.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_32_battery phases=2 bus1=tlx_680_a_h_32.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_29_battery phases=2 bus1=tlx_671_a_h_29.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_27_battery phases=2 bus1=tlx_645_b_h_27.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_34_battery phases=2 bus1=tlx_675_b_h_34.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_17_battery phases=2 bus1=tlx_632_a_h_17.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_22_battery phases=2 bus1=tlx_675_a_h_22.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_1_battery phases=2 bus1=tlx_671_b_h_1.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_29_battery phases=2 bus1=tlx_632_b_h_29.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_6_battery phases=2 bus1=tlx_632_c_h_6.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_30_battery phases=2 bus1=tlx_675_c_h_30.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_23_battery phases=2 bus1=tlx_692_a_h_23.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_7_battery phases=2 bus1=tlx_675_a_h_7.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_25_battery phases=2 bus1=tlx_632_c_h_25.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_17_battery phases=2 bus1=tlx_675_b_h_17.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_13_battery phases=2 bus1=tlx_632_b_h_13.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_29_battery phases=2 bus1=tlx_675_c_h_29.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_30_battery phases=2 bus1=tlx_632_b_h_30.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_17_battery phases=2 bus1=tlx_652_a_h_17.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_5_battery phases=2 bus1=tlx_684_c_h_5.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_32_battery phases=2 bus1=tlx_611_c_h_32.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_6_battery phases=2 bus1=tlx_671_c_h_6.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_37_battery phases=2 bus1=tlx_633_c_h_37.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_19_battery phases=2 bus1=tlx_632_c_h_19.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_33_battery phases=2 bus1=tlx_680_b_h_33.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_23_battery phases=2 bus1=tlx_632_a_h_23.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_25_battery phases=2 bus1=tlx_671_b_h_25.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_18_battery phases=2 bus1=tlx_633_c_h_18.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_6_battery phases=2 bus1=tlx_680_a_h_6.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_32_battery phases=2 bus1=tlx_684_c_h_32.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_24_battery phases=2 bus1=tlx_675_c_h_24.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_6_battery phases=2 bus1=tlx_632_b_h_6.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_38_battery phases=2 bus1=tlx_671_b_h_38.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_27_battery phases=2 bus1=tlx_675_a_h_27.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_10_battery phases=2 bus1=tlx_680_c_h_10.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_14_battery phases=2 bus1=tlx_680_b_h_14.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_7_battery phases=2 bus1=tlx_633_b_h_7.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_2_battery phases=2 bus1=tlx_675_b_h_2.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_12_battery phases=2 bus1=tlx_692_a_h_12.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_18_battery phases=2 bus1=tlx_675_c_h_18.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_2_battery phases=2 bus1=tlx_633_b_h_2.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_12_battery phases=2 bus1=tlx_633_b_h_12.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_16_battery phases=2 bus1=tlx_684_a_h_16.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_17_battery phases=2 bus1=tlx_645_c_h_17.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_38_battery phases=2 bus1=tlx_632_c_h_38.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_16_battery phases=2 bus1=tlx_633_a_h_16.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_36_battery phases=2 bus1=tlx_645_c_h_36.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_18_battery phases=2 bus1=tlx_671_a_h_18.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_38_battery phases=2 bus1=tlx_680_b_h_38.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_6_battery phases=2 bus1=tlx_632_a_h_6.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_33_battery phases=2 bus1=tlx_675_a_h_33.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_20_battery phases=2 bus1=tlx_632_c_h_20.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_2_battery phases=2 bus1=tlx_633_a_h_2.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_28_battery phases=2 bus1=tlx_632_a_h_28.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_40_battery phases=2 bus1=tlx_671_c_h_40.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_7_battery phases=2 bus1=tlx_633_c_h_7.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_13_battery phases=2 bus1=tlx_692_b_h_13.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_19_battery phases=2 bus1=tlx_671_b_h_19.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_1_battery phases=2 bus1=tlx_671_c_h_1.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_2_battery phases=2 bus1=tlx_692_a_h_2.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_28_battery phases=2 bus1=tlx_675_b_h_28.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_2_battery phases=2 bus1=tlx_675_a_h_2.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_7_battery phases=2 bus1=tlx_675_b_h_7.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_22_battery phases=2 bus1=tlx_684_a_h_22.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_16_battery phases=2 bus1=tlx_645_b_h_16.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_17_battery phases=2 bus1=tlx_633_b_h_17.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_7_battery phases=2 bus1=tlx_692_b_h_7.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_20_battery phases=2 bus1=tlx_671_b_h_20.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_13_battery phases=2 bus1=tlx_684_c_h_13.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_28_battery phases=2 bus1=tlx_680_c_h_28.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_24_battery phases=2 bus1=tlx_671_a_h_24.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_33_battery phases=2 bus1=tlx_692_c_h_33.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_37_battery phases=2 bus1=tlx_680_a_h_37.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_26_battery phases=2 bus1=tlx_611_c_h_26.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_13_battery phases=2 bus1=tlx_633_c_h_13.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_22_battery phases=2 bus1=tlx_633_a_h_22.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_23_battery phases=2 bus1=tlx_652_a_h_23.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_15_battery phases=2 bus1=tlx_671_c_h_15.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_37_battery phases=2 bus1=tlx_692_b_h_37.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_37_battery phases=2 bus1=tlx_684_c_h_37.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_13_battery phases=2 bus1=tlx_680_a_h_13.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_14_battery phases=2 bus1=tlx_671_b_h_14.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_22_battery phases=2 bus1=tlx_680_b_h_22.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_39_battery phases=2 bus1=tlx_680_b_h_39.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_6_battery phases=2 bus1=tlx_692_c_h_6.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_7_battery phases=2 bus1=tlx_652_a_h_7.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_19_battery phases=2 bus1=tlx_671_a_h_19.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_34_battery phases=2 bus1=tlx_680_c_h_34.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_35_battery phases=2 bus1=tlx_633_c_h_35.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_30_battery phases=2 bus1=tlx_652_a_h_30.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_10_battery phases=2 bus1=tlx_680_a_h_10.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_28_battery phases=2 bus1=tlx_633_a_h_28.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_3_battery phases=2 bus1=tlx_684_c_h_3.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_30_battery phases=2 bus1=tlx_675_a_h_30.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_1_battery phases=2 bus1=tlx_632_a_h_1.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_25_battery phases=2 bus1=tlx_632_a_h_25.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_8_battery phases=2 bus1=tlx_675_b_h_8.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_37_battery phases=2 bus1=tlx_632_b_h_37.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_1_battery phases=2 bus1=tlx_633_a_h_1.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_20_battery phases=2 bus1=tlx_632_b_h_20.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_27_battery phases=2 bus1=tlx_692_a_h_27.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_32_battery phases=2 bus1=tlx_632_c_h_32.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_8_battery phases=2 bus1=tlx_671_b_h_8.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_39_battery phases=2 bus1=tlx_692_b_h_39.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_23_battery phases=2 bus1=tlx_633_b_h_23.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_15_battery phases=2 bus1=tlx_684_c_h_15.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_37_battery phases=2 bus1=tlx_692_c_h_37.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_11_battery phases=2 bus1=tlx_633_a_h_11.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_3_battery phases=2 bus1=tlx_680_c_h_3.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_26_battery phases=2 bus1=tlx_645_b_h_26.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_8_battery phases=2 bus1=tlx_680_b_h_8.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_22_battery phases=2 bus1=tlx_692_b_h_22.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_34_battery phases=2 bus1=tlx_692_c_h_34.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_12_battery phases=2 bus1=tlx_684_c_h_12.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_20_battery phases=2 bus1=tlx_692_c_h_20.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_38_battery phases=2 bus1=tlx_645_c_h_38.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_10_battery phases=2 bus1=tlx_692_a_h_10.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_9_battery phases=2 bus1=tlx_692_c_h_9.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_38_battery phases=2 bus1=tlx_633_c_h_38.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_21_battery phases=2 bus1=tlx_611_c_h_21.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_20_battery phases=2 bus1=tlx_680_c_h_20.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_12_battery phases=2 bus1=tlx_671_c_h_12.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_26_battery phases=2 bus1=tlx_671_c_h_26.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_3_battery phases=2 bus1=tlx_675_c_h_3.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_4_battery phases=2 bus1=tlx_633_a_h_4.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_36_battery phases=2 bus1=tlx_680_b_h_36.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_18_battery phases=2 bus1=tlx_684_c_h_18.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_20_battery phases=2 bus1=tlx_645_b_h_20.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_31_battery phases=2 bus1=tlx_680_c_h_31.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_4_battery phases=2 bus1=tlx_652_a_h_4.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_24_battery phases=2 bus1=tlx_680_a_h_24.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_4_battery phases=2 bus1=tlx_632_a_h_4.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_32_battery phases=2 bus1=tlx_645_c_h_32.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_23_battery phases=2 bus1=tlx_692_c_h_23.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_20_battery phases=2 bus1=tlx_633_b_h_20.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_19_battery phases=2 bus1=tlx_684_a_h_19.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_27_battery phases=2 bus1=tlx_611_c_h_27.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_32_battery phases=2 bus1=tlx_633_c_h_32.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_3_battery phases=2 bus1=tlx_671_c_h_3.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_3_battery phases=2 bus1=tlx_692_c_h_3.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_11_battery phases=2 bus1=tlx_692_b_h_11.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_5_battery phases=2 bus1=tlx_675_b_h_5.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_24_battery phases=2 bus1=tlx_611_c_h_24.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_34_battery phases=2 bus1=tlx_632_b_h_34.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_23_battery phases=2 bus1=tlx_680_c_h_23.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_5_battery phases=2 bus1=tlx_671_b_h_5.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_22_battery phases=2 bus1=tlx_632_a_h_22.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_29_battery phases=2 bus1=tlx_671_c_h_29.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_23_battery phases=2 bus1=tlx_645_b_h_23.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_17_battery phases=2 bus1=tlx_671_b_h_17.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_6_battery phases=2 bus1=tlx_675_c_h_6.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_11_battery phases=2 bus1=tlx_680_b_h_11.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_33_battery phases=2 bus1=tlx_652_a_h_33.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_7_battery phases=2 bus1=tlx_633_a_h_7.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_35_battery phases=2 bus1=tlx_645_c_h_35.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_7_battery phases=2 bus1=tlx_632_a_h_7.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_27_battery phases=2 bus1=tlx_680_a_h_27.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_31_battery phases=2 bus1=tlx_692_c_h_31.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_26_battery phases=2 bus1=tlx_632_b_h_26.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_21_battery phases=2 bus1=tlx_632_c_h_21.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_31_battery phases=2 bus1=tlx_675_b_h_31.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_14_battery phases=2 bus1=tlx_692_b_h_14.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_15_battery phases=2 bus1=tlx_645_b_h_15.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_20_battery phases=2 bus1=tlx_671_c_h_20.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_13_battery phases=2 bus1=tlx_611_c_h_13.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_10_battery phases=2 bus1=tlx_645_c_h_10.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_1_battery phases=2 bus1=tlx_652_a_h_1.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_37_battery phases=2 bus1=tlx_671_c_h_37.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_28_battery phases=2 bus1=tlx_680_b_h_28.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_5_battery phases=2 bus1=tlx_645_b_h_5.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_13_battery phases=2 bus1=tlx_671_a_h_13.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_21_battery phases=2 bus1=tlx_680_a_h_21.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_26_battery phases=2 bus1=tlx_680_c_h_26.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_31_battery phases=2 bus1=tlx_633_b_h_31.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_2_battery phases=2 bus1=tlx_645_b_h_2.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_22_battery phases=2 bus1=tlx_652_a_h_22.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_8_battery phases=2 bus1=tlx_692_b_h_8.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_2_battery phases=2 bus1=tlx_632_b_h_2.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_12_battery phases=2 bus1=tlx_645_b_h_12.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_38_battery phases=2 bus1=tlx_680_a_h_38.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_9_battery phases=2 bus1=tlx_684_c_h_9.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_26_battery phases=2 bus1=tlx_684_c_h_26.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_36_battery phases=2 bus1=tlx_692_b_h_36.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_24_battery phases=2 bus1=tlx_633_c_h_24.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_19_battery phases=2 bus1=tlx_692_a_h_19.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_36_battery phases=2 bus1=tlx_652_a_h_36.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_33_battery phases=2 bus1=tlx_632_a_h_33.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_24_battery phases=2 bus1=tlx_632_c_h_24.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_9_battery phases=2 bus1=tlx_680_c_h_9.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_7_battery phases=2 bus1=tlx_680_a_h_7.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_7_battery phases=2 bus1=tlx_684_a_h_7.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_30_battery phases=2 bus1=tlx_692_b_h_30.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_23_battery phases=2 bus1=tlx_632_b_h_23.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_21_battery phases=2 bus1=tlx_633_c_h_21.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_23_battery phases=2 bus1=tlx_671_c_h_23.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_16_battery phases=2 bus1=tlx_671_a_h_16.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_14_battery phases=2 bus1=tlx_633_a_h_14.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_6_battery phases=2 bus1=tlx_680_c_h_6.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_29_battery phases=2 bus1=tlx_645_b_h_29.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_12_battery phases=2 bus1=tlx_680_c_h_12.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_39_battery phases=2 bus1=tlx_671_b_h_39.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_37_battery phases=2 bus1=tlx_633_b_h_37.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_13_battery phases=2 bus1=tlx_645_c_h_13.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_39_battery phases=2 bus1=tlx_632_a_h_39.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_29_battery phases=2 bus1=tlx_684_c_h_29.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_36_battery phases=2 bus1=tlx_671_b_h_36.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_40_battery phases=2 bus1=tlx_632_c_h_40.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_39_battery phases=2 bus1=tlx_652_a_h_39.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_13_battery phases=2 bus1=tlx_692_a_h_13.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_16_battery phases=2 bus1=tlx_692_a_h_16.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_10_battery phases=2 bus1=tlx_611_c_h_10.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_34_battery phases=2 bus1=tlx_633_b_h_34.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_27_battery phases=2 bus1=tlx_632_c_h_27.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_36_battery phases=2 bus1=tlx_632_a_h_36.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_8_battery phases=2 bus1=tlx_645_b_h_8.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_30_battery phases=2 bus1=tlx_684_a_h_30.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_25_battery phases=2 bus1=tlx_680_b_h_25.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_33_battery phases=2 bus1=tlx_692_b_h_33.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_17_battery phases=2 bus1=tlx_633_a_h_17.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_32_battery phases=2 bus1=tlx_675_c_h_32.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_6_battery phases=2 bus1=tlx_684_c_h_6.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_26_battery phases=2 bus1=tlx_675_c_h_26.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_34_battery phases=2 bus1=tlx_684_c_h_34.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_2_battery phases=2 bus1=tlx_611_c_h_2.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_4_battery phases=2 bus1=tlx_684_a_h_4.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_30_battery phases=2 bus1=tlx_633_a_h_30.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_14_battery phases=2 bus1=tlx_675_b_h_14.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_8_battery phases=2 bus1=tlx_632_c_h_8.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_4_battery phases=2 bus1=tlx_680_a_h_4.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_16_battery phases=2 bus1=tlx_633_c_h_16.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_32_battery phases=2 bus1=tlx_692_a_h_32.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_31_battery phases=2 bus1=tlx_671_c_h_31.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_11_battery phases=2 bus1=tlx_675_a_h_11.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_17_battery phases=2 bus1=tlx_680_b_h_17.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_25_battery phases=2 bus1=tlx_675_a_h_25.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_37_battery phases=2 bus1=tlx_675_b_h_37.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_19_battery phases=2 bus1=tlx_645_c_h_19.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_19_battery phases=2 bus1=tlx_652_a_h_19.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_10_battery phases=2 bus1=tlx_632_c_h_10.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_21_battery phases=2 bus1=tlx_671_a_h_21.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_17_battery phases=2 bus1=tlx_692_b_h_17.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_29_battery phases=2 bus1=tlx_692_c_h_29.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_3_battery phases=2 bus1=tlx_633_c_h_3.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_16_battery phases=2 bus1=tlx_611_c_h_16.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_3_battery phases=2 bus1=tlx_632_c_h_3.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_30_battery phases=2 bus1=tlx_671_b_h_30.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_18_battery phases=2 bus1=tlx_645_b_h_18.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_4_battery phases=2 bus1=tlx_675_a_h_4.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_21_battery phases=2 bus1=tlx_675_c_h_21.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_38_battery phases=2 bus1=tlx_675_c_h_38.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_24_battery phases=2 bus1=tlx_684_a_h_24.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_18_battery phases=2 bus1=tlx_692_c_h_18.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_31_battery phases=2 bus1=tlx_645_b_h_31.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_9_battery phases=2 bus1=tlx_675_c_h_9.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_25_battery phases=2 bus1=tlx_652_a_h_25.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_5_battery phases=2 bus1=tlx_633_b_h_5.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_4_battery phases=2 bus1=tlx_671_a_h_4.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_4_battery phases=2 bus1=tlx_692_a_h_4.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_35_battery phases=2 bus1=tlx_680_a_h_35.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_16_battery phases=2 bus1=tlx_632_c_h_16.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_26_battery phases=2 bus1=tlx_675_b_h_26.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_10_battery phases=2 bus1=tlx_671_a_h_10.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_36_battery phases=2 bus1=tlx_684_a_h_36.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_36_battery phases=2 bus1=tlx_633_a_h_36.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_27_battery phases=2 bus1=tlx_633_c_h_27.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_22_battery phases=2 bus1=tlx_671_b_h_22.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_5_battery phases=2 bus1=tlx_692_b_h_5.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_40_battery phases=2 bus1=tlx_633_c_h_40.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_8_battery phases=2 bus1=tlx_632_b_h_8.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_38_battery phases=2 bus1=tlx_671_a_h_38.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_40_battery phases=2 bus1=tlx_645_c_h_40.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_15_battery phases=2 bus1=tlx_633_b_h_15.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_18_battery phases=2 bus1=tlx_680_c_h_18.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_23_battery phases=2 bus1=tlx_684_c_h_23.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_40_battery phases=2 bus1=tlx_684_c_h_40.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_14_battery phases=2 bus1=tlx_632_a_h_14.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_38_battery phases=2 bus1=tlx_692_a_h_38.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_21_battery phases=2 bus1=tlx_692_a_h_21.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_36_battery phases=2 bus1=tlx_675_a_h_36.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_40_battery phases=2 bus1=tlx_680_a_h_40.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_2_battery phases=2 bus1=tlx_632_c_h_2.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_16_battery phases=2 bus1=tlx_680_a_h_16.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_8_battery phases=2 bus1=tlx_611_c_h_8.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_17_battery phases=2 bus1=tlx_675_a_h_17.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_25_battery phases=2 bus1=tlx_684_a_h_25.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_25_battery phases=2 bus1=tlx_675_b_h_25.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_5_battery phases=2 bus1=tlx_692_a_h_5.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_27_battery phases=2 bus1=tlx_645_c_h_27.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_18_battery phases=2 bus1=tlx_671_c_h_18.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_17_battery phases=2 bus1=tlx_692_c_h_17.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_2_battery phases=2 bus1=tlx_680_b_h_2.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_35_battery phases=2 bus1=tlx_611_c_h_35.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_9_battery phases=2 bus1=tlx_671_c_h_9.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_10_battery phases=2 bus1=tlx_633_c_h_10.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_40_battery phases=2 bus1=tlx_675_c_h_40.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_12_battery phases=2 bus1=tlx_692_c_h_12.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_13_battery phases=2 bus1=tlx_684_a_h_13.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_35_battery phases=2 bus1=tlx_632_c_h_35.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_33_battery phases=2 bus1=tlx_671_a_h_33.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_27_battery phases=2 bus1=tlx_675_c_h_27.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_40_battery phases=2 bus1=tlx_632_b_h_40.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_28_battery phases=2 bus1=tlx_671_b_h_28.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_14_battery phases=2 bus1=tlx_652_a_h_14.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_26_battery phases=2 bus1=tlx_633_b_h_26.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_31_battery phases=2 bus1=tlx_633_a_h_31.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_6_battery phases=2 bus1=tlx_645_c_h_6.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_25_battery phases=2 bus1=tlx_633_a_h_25.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_39_battery phases=2 bus1=tlx_671_a_h_39.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_33_battery phases=2 bus1=tlx_692_a_h_33.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_11_battery phases=2 bus1=tlx_671_b_h_11.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_27_battery phases=2 bus1=tlx_671_a_h_27.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_30_battery phases=2 bus1=tlx_680_b_h_30.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_15_battery phases=2 bus1=tlx_632_b_h_15.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_19_battery phases=2 bus1=tlx_632_a_h_19.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_28_battery phases=2 bus1=tlx_692_b_h_28.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_15_battery phases=2 bus1=tlx_675_c_h_15.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_37_battery phases=2 bus1=tlx_680_c_h_37.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_24_battery phases=2 bus1=tlx_675_a_h_24.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_37_battery phases=2 bus1=tlx_645_b_h_37.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_20_battery phases=2 bus1=tlx_675_b_h_20.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_21_battery phases=2 bus1=tlx_645_c_h_21.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_28_battery phases=2 bus1=tlx_692_c_h_28.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_6_battery phases=2 bus1=tlx_611_c_h_6.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_29_battery phases=2 bus1=tlx_645_c_h_29.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_21_battery phases=2 bus1=tlx_675_a_h_21.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_9_battery phases=2 bus1=tlx_632_a_h_9.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_31_battery phases=2 bus1=tlx_692_b_h_31.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_8_battery phases=2 bus1=tlx_675_c_h_8.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_17_battery phases=2 bus1=tlx_645_b_h_17.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_5_battery phases=2 bus1=tlx_671_a_h_5.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_32_battery phases=2 bus1=tlx_645_b_h_32.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_36_battery phases=2 bus1=tlx_680_a_h_36.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_35_battery phases=2 bus1=tlx_671_c_h_35.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_12_battery phases=2 bus1=tlx_633_c_h_12.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_37_battery phases=2 bus1=tlx_671_b_h_37.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_37_battery phases=2 bus1=tlx_633_a_h_37.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_24_battery phases=2 bus1=tlx_652_a_h_24.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_40_battery phases=2 bus1=tlx_671_a_h_40.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_25_battery phases=2 bus1=tlx_671_a_h_25.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_26_battery phases=2 bus1=tlx_632_c_h_26.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_28_battery phases=2 bus1=tlx_671_a_h_28.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_38_battery phases=2 bus1=tlx_652_a_h_38.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_33_battery phases=2 bus1=tlx_680_a_h_33.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_7_battery phases=2 bus1=tlx_645_b_h_7.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_6_battery phases=2 bus1=tlx_692_b_h_6.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_28_battery phases=2 bus1=tlx_632_b_h_28.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_8_battery phases=2 bus1=tlx_675_a_h_8.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_33_battery phases=2 bus1=tlx_675_b_h_33.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_18_battery phases=2 bus1=tlx_675_b_h_18.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_31_battery phases=2 bus1=tlx_675_c_h_31.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_14_battery phases=2 bus1=tlx_632_b_h_14.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_22_battery phases=2 bus1=tlx_692_a_h_22.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_38_battery phases=2 bus1=tlx_684_c_h_38.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_16_battery phases=2 bus1=tlx_632_a_h_16.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_8_battery phases=2 bus1=tlx_684_a_h_8.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_10_battery phases=2 bus1=tlx_675_c_h_10.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_13_battery phases=2 bus1=tlx_632_a_h_13.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_8_battery phases=2 bus1=tlx_692_a_h_8.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_28_battery phases=2 bus1=tlx_684_a_h_28.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_30_battery phases=2 bus1=tlx_675_b_h_30.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_37_battery phases=2 bus1=tlx_632_c_h_37.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_33_battery phases=2 bus1=tlx_611_c_h_33.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_25_battery phases=2 bus1=tlx_632_b_h_25.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_11_battery phases=2 bus1=tlx_633_b_h_11.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_38_battery phases=2 bus1=tlx_671_c_h_38.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_26_battery phases=2 bus1=tlx_645_c_h_26.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_14_battery phases=2 bus1=tlx_680_c_h_14.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_12_battery phases=2 bus1=tlx_611_c_h_12.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_26_battery phases=2 bus1=tlx_671_b_h_26.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_9_battery phases=2 bus1=tlx_611_c_h_9.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_14_battery phases=2 bus1=tlx_671_a_h_14.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_35_battery phases=2 bus1=tlx_633_b_h_35.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_40_battery phases=2 bus1=tlx_692_c_h_40.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_5_battery phases=2 bus1=tlx_680_a_h_5.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_17_battery phases=2 bus1=tlx_632_b_h_17.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_22_battery phases=2 bus1=tlx_675_b_h_22.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_27_battery phases=2 bus1=tlx_684_c_h_27.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_29_battery phases=2 bus1=tlx_632_c_h_29.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_11_battery phases=2 bus1=tlx_680_c_h_11.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_10_battery phases=2 bus1=tlx_675_a_h_10.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_32_battery phases=2 bus1=tlx_633_b_h_32.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_1_battery phases=2 bus1=tlx_633_b_h_1.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_34_battery phases=2 bus1=tlx_675_c_h_34.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_2_battery phases=2 bus1=tlx_680_a_h_2.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_36_battery phases=2 bus1=tlx_611_c_h_36.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_3_battery phases=2 bus1=tlx_680_b_h_3.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_23_battery phases=2 bus1=tlx_633_c_h_23.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_18_battery phases=2 bus1=tlx_692_a_h_18.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_34_battery phases=2 bus1=tlx_671_b_h_34.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_8_battery phases=2 bus1=tlx_680_c_h_8.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_18_battery phases=2 bus1=tlx_645_c_h_18.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_32_battery phases=2 bus1=tlx_684_a_h_32.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_34_battery phases=2 bus1=tlx_632_c_h_34.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_37_battery phases=2 bus1=tlx_680_b_h_37.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_27_battery phases=2 bus1=tlx_632_a_h_27.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_6_battery phases=2 bus1=tlx_633_c_h_6.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_21_battery phases=2 bus1=tlx_645_b_h_21.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_17_battery phases=2 bus1=tlx_684_c_h_17.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_3_battery phases=2 bus1=tlx_633_a_h_3.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_29_battery phases=2 bus1=tlx_675_b_h_29.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_26_battery phases=2 bus1=tlx_633_a_h_26.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_15_battery phases=2 bus1=tlx_632_c_h_15.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_13_battery phases=2 bus1=tlx_652_a_h_13.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_27_battery phases=2 bus1=tlx_692_b_h_27.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_33_battery phases=2 bus1=tlx_633_c_h_33.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_32_battery phases=2 bus1=tlx_675_a_h_32.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_6_battery phases=2 bus1=tlx_675_b_h_6.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_1_battery phases=2 bus1=tlx_684_c_h_1.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_2_battery phases=2 bus1=tlx_671_c_h_2.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_13_battery phases=2 bus1=tlx_675_a_h_13.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_1_battery phases=2 bus1=tlx_692_a_h_1.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_23_battery phases=2 bus1=tlx_633_a_h_23.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_21_battery phases=2 bus1=tlx_684_a_h_21.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_10_battery phases=2 bus1=tlx_680_b_h_10.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_14_battery phases=2 bus1=tlx_671_c_h_14.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_32_battery phases=2 bus1=tlx_692_c_h_32.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_6_battery phases=2 bus1=tlx_633_a_h_6.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_12_battery phases=2 bus1=tlx_680_a_h_12.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_2_battery phases=2 bus1=tlx_645_c_h_2.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_33_battery phases=2 bus1=tlx_680_c_h_33.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_5_battery phases=2 bus1=tlx_671_c_h_5.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_18_battery phases=2 bus1=tlx_632_c_h_18.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_34_battery phases=2 bus1=tlx_680_b_h_34.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_24_battery phases=2 bus1=tlx_632_a_h_24.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_2_battery phases=2 bus1=tlx_632_a_h_2.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_27_battery phases=2 bus1=tlx_652_a_h_27.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_7_battery phases=2 bus1=tlx_632_b_h_7.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_22_battery phases=2 bus1=tlx_633_b_h_22.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_23_battery phases=2 bus1=tlx_675_c_h_23.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_28_battery phases=2 bus1=tlx_675_a_h_28.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_37_battery phases=2 bus1=tlx_645_c_h_37.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_19_battery phases=2 bus1=tlx_675_c_h_19.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_13_battery phases=2 bus1=tlx_680_b_h_13.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_3_battery phases=2 bus1=tlx_675_b_h_3.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_20_battery phases=2 bus1=tlx_675_c_h_20.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_17_battery phases=2 bus1=tlx_684_a_h_17.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_22_battery phases=2 bus1=tlx_611_c_h_22.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_11_battery phases=2 bus1=tlx_671_c_h_11.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_15_battery phases=2 bus1=tlx_671_b_h_15.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_3_battery phases=2 bus1=tlx_692_b_h_3.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_8_battery phases=2 bus1=tlx_692_c_h_8.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_34_battery phases=2 bus1=tlx_675_a_h_34.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_15_battery phases=2 bus1=tlx_633_a_h_15.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_5_battery phases=2 bus1=tlx_632_a_h_5.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_29_battery phases=2 bus1=tlx_632_a_h_29.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_19_battery phases=2 bus1=tlx_684_c_h_19.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_16_battery phases=2 bus1=tlx_645_c_h_16.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_18_battery phases=2 bus1=tlx_671_b_h_18.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_31_battery phases=2 bus1=tlx_633_c_h_31.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_11_battery phases=2 bus1=tlx_652_a_h_11.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_12_battery phases=2 bus1=tlx_692_b_h_12.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_8_battery phases=2 bus1=tlx_633_c_h_8.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_22_battery phases=2 bus1=tlx_671_c_h_22.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_10_battery phases=2 bus1=tlx_684_a_h_10.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_30_battery phases=2 bus1=tlx_680_c_h_30.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_1_battery phases=2 bus1=tlx_675_a_h_1.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_10_battery phases=2 bus1=tlx_645_b_h_10.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_25_battery phases=2 bus1=tlx_611_c_h_25.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_35_battery phases=2 bus1=tlx_632_a_h_35.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_21_battery phases=2 bus1=tlx_633_a_h_21.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_18_battery phases=2 bus1=tlx_633_b_h_18.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_38_battery phases=2 bus1=tlx_692_b_h_38.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_16_battery phases=2 bus1=tlx_671_c_h_16.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_29_battery phases=2 bus1=tlx_680_c_h_29.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_26_battery phases=2 bus1=tlx_680_b_h_26.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_14_battery phases=2 bus1=tlx_680_a_h_14.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_7_battery phases=2 bus1=tlx_671_c_h_7.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_15_battery phases=2 bus1=tlx_692_c_h_15.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_40_battery phases=2 bus1=tlx_675_a_h_40.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_4_battery phases=2 bus1=tlx_684_c_h_4.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_24_battery phases=2 bus1=tlx_633_b_h_24.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_13_battery phases=2 bus1=tlx_671_b_h_13.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_16_battery phases=2 bus1=tlx_652_a_h_16.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_19_battery phases=2 bus1=tlx_633_c_h_19.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_10_battery phases=2 bus1=tlx_692_c_h_10.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_35_battery phases=2 bus1=tlx_692_a_h_35.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_36_battery phases=2 bus1=tlx_633_c_h_36.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_30_battery phases=2 bus1=tlx_632_a_h_30.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_20_battery phases=2 bus1=tlx_684_c_h_20.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_1_battery phases=2 bus1=tlx_684_a_h_1.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_11_battery phases=2 bus1=tlx_645_c_h_11.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_39_battery phases=2 bus1=tlx_684_a_h_39.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_20_battery phases=2 bus1=tlx_680_a_h_20.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_14_battery phases=2 bus1=tlx_684_c_h_14.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_19_battery phases=2 bus1=tlx_680_a_h_19.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_31_battery phases=2 bus1=tlx_684_c_h_31.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_27_battery phases=2 bus1=tlx_680_c_h_27.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_32_battery phases=2 bus1=tlx_680_b_h_32.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_15_battery phases=2 bus1=tlx_680_b_h_15.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_5_battery phases=2 bus1=tlx_632_b_h_5.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_40_battery phases=2 bus1=tlx_645_b_h_40.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_17_battery phases=2 bus1=tlx_675_c_h_17.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_11_battery phases=2 bus1=tlx_692_a_h_11.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_8_battery phases=2 bus1=tlx_633_b_h_8.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_13_battery phases=2 bus1=tlx_632_c_h_13.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_20_battery phases=2 bus1=tlx_611_c_h_20.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_39_battery phases=2 bus1=tlx_645_b_h_39.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_1_battery phases=2 bus1=tlx_675_b_h_1.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_17_battery phases=2 bus1=tlx_671_a_h_17.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_15_battery phases=2 bus1=tlx_684_a_h_15.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_19_battery phases=2 bus1=tlx_611_c_h_19.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_35_battery phases=2 bus1=tlx_680_c_h_35.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_6_battery phases=2 bus1=tlx_684_a_h_6.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_20_battery phases=2 bus1=tlx_633_c_h_20.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_5_battery phases=2 bus1=tlx_680_c_h_5.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_16_battery phases=2 bus1=tlx_675_b_h_16.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_34_battery phases=2 bus1=tlx_645_b_h_34.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_26_battery phases=2 bus1=tlx_692_c_h_26.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_25_battery phases=2 bus1=tlx_680_a_h_25.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_5_battery phases=2 bus1=tlx_652_a_h_5.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_7_battery phases=2 bus1=tlx_671_a_h_7.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_39_battery phases=2 bus1=tlx_692_c_h_39.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_39_battery phases=2 bus1=tlx_633_a_h_39.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_9_battery phases=2 bus1=tlx_645_c_h_9.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_30_battery phases=2 bus1=tlx_692_a_h_30.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_29_battery phases=2 bus1=tlx_692_a_h_29.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_40_battery phases=2 bus1=tlx_684_a_h_40.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_31_battery phases=2 bus1=tlx_632_b_h_31.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_28_battery phases=2 bus1=tlx_645_b_h_28.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_33_battery phases=2 bus1=tlx_671_c_h_33.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_24_battery phases=2 bus1=tlx_645_c_h_24.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_12_battery phases=2 bus1=tlx_632_b_h_12.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_20_battery phases=2 bus1=tlx_692_b_h_20.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_2_battery phases=2 bus1=tlx_671_b_h_2.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_a_31_battery phases=2 bus1=tlx_680_a_h_31.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_a_24_battery phases=2 bus1=tlx_692_a_h_24.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_22_battery phases=2 bus1=tlx_680_c_h_22.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_a_39_battery phases=2 bus1=tlx_675_a_h_39.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_c_5_battery phases=2 bus1=tlx_632_c_h_5.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_9_battery phases=2 bus1=tlx_645_b_h_9.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_35_battery phases=2 bus1=tlx_675_b_h_35.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_19_battery phases=2 bus1=tlx_692_b_h_19.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_12_battery phases=2 bus1=tlx_675_c_h_12.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_c_16_battery phases=2 bus1=tlx_680_c_h_16.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_8_battery phases=2 bus1=tlx_633_a_h_8.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_1_battery phases=2 bus1=tlx_675_c_h_1.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_21_battery phases=2 bus1=tlx_680_b_h_21.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_1_battery phases=2 bus1=tlx_633_c_h_1.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_1_battery phases=2 bus1=tlx_692_c_h_1.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_b_11_battery phases=2 bus1=tlx_675_b_h_11.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_10_battery phases=2 bus1=tlx_633_a_h_10.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_2_battery phases=2 bus1=tlx_671_a_h_2.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_675_c_36_battery phases=2 bus1=tlx_675_c_h_36.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_12_battery phases=2 bus1=tlx_671_a_h_12.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_c_30_battery phases=2 bus1=tlx_645_c_h_30.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_a_11_battery phases=2 bus1=tlx_632_a_h_11.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_645_b_4_battery phases=2 bus1=tlx_645_b_h_4.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_14_battery phases=2 bus1=tlx_611_c_h_14.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_632_b_36_battery phases=2 bus1=tlx_632_b_h_36.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_b_25_battery phases=2 bus1=tlx_692_b_h_25.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_7_battery phases=2 bus1=tlx_671_b_h_7.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_692_c_21_battery phases=2 bus1=tlx_692_c_h_21.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_c_25_battery phases=2 bus1=tlx_684_c_h_25.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_684_a_34_battery phases=2 bus1=tlx_684_a_h_34.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_29_battery phases=2 bus1=tlx_633_b_h_29.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_652_a_35_battery phases=2 bus1=tlx_652_a_h_35.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_c_27_battery phases=2 bus1=tlx_671_c_h_27.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_680_b_5_battery phases=2 bus1=tlx_680_b_h_5.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_611_c_38_battery phases=2 bus1=tlx_611_c_h_38.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_a_34_battery phases=2 bus1=tlx_633_a_h_34.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_a_36_battery phases=2 bus1=tlx_671_a_h_36.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_b_30_battery phases=2 bus1=tlx_633_b_h_30.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_671_b_32_battery phases=2 bus1=tlx_671_b_h_32.1.2 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00
new Storage.trip_load_633_c_25_battery phases=2 bus1=tlx_633_c_h_25.2.1 conn=w kva=4.500 kv=0.240 kwhrated=7.000 kwhstored=7.000 state=idling vminpu=0.9001 LimitCurrent=yes kw=0.00










new Line.trip_line_645_b_h_5 phases=2 bus1=trip_node_645_b_1.1.2 bus2=tlx_645_b_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_6 phases=2 bus1=trip_node_645_b_1.1.2 bus2=tlx_645_b_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_7 phases=2 bus1=trip_node_645_b_1.1.2 bus2=tlx_645_b_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_8 phases=2 bus1=trip_node_645_b_1.1.2 bus2=tlx_645_b_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_9 phases=2 bus1=trip_node_645_b_2.1.2 bus2=tlx_645_b_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_1 phases=2 bus1=trip_node_645_b_1.1.2 bus2=tlx_645_b_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_2 phases=2 bus1=trip_node_645_b_1.1.2 bus2=tlx_645_b_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_3 phases=2 bus1=trip_node_645_b_1.1.2 bus2=tlx_645_b_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_4 phases=2 bus1=trip_node_645_b_1.1.2 bus2=tlx_645_b_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_40 phases=2 bus1=trip_node_692_c_5.1.2 bus2=tlx_692_c_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_611_c_2 phases=1 bus1=meter_611_c.3 bus2=xfmr_meter_611_c_2.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_611_c_1 phases=1 bus1=meter_611_c.3 bus2=xfmr_meter_611_c_1.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_611_c_5 phases=1 bus1=meter_611_c.3 bus2=xfmr_meter_611_c_5.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_611_c_4 phases=1 bus1=meter_611_c.3 bus2=xfmr_meter_611_c_4.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_611_c_3 phases=1 bus1=meter_611_c.3 bus2=xfmr_meter_611_c_3.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_671_c phases=1 bus1=n671.3 bus2=meter_671_c.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_671_a phases=1 bus1=n671.1 bus2=meter_671_a.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_671_b phases=1 bus1=n671.2 bus2=meter_671_b.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_6 phases=2 bus1=trip_node_632_a_1.1.2 bus2=tlx_632_a_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_7 phases=2 bus1=trip_node_632_a_1.1.2 bus2=tlx_632_a_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_4 phases=2 bus1=trip_node_632_a_1.1.2 bus2=tlx_632_a_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_5 phases=2 bus1=trip_node_632_a_1.1.2 bus2=tlx_632_a_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_2 phases=2 bus1=trip_node_632_a_1.1.2 bus2=tlx_632_a_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_3 phases=2 bus1=trip_node_632_a_1.1.2 bus2=tlx_632_a_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_1 phases=2 bus1=trip_node_632_a_1.1.2 bus2=tlx_632_a_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_8 phases=2 bus1=trip_node_632_a_1.1.2 bus2=tlx_632_a_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_9 phases=2 bus1=trip_node_632_a_2.1.2 bus2=tlx_632_a_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_675_a_4 phases=1 bus1=meter_675_a.1 bus2=xfmr_meter_675_a_4.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_675_a_3 phases=1 bus1=meter_675_a.1 bus2=xfmr_meter_675_a_3.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_40 phases=2 bus1=trip_node_671_a_5.1.2 bus2=tlx_671_a_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_675_a_5 phases=1 bus1=meter_675_a.1 bus2=xfmr_meter_675_a_5.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_12 phases=2 bus1=trip_node_692_b_2.1.2 bus2=tlx_692_b_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_13 phases=2 bus1=trip_node_692_b_2.1.2 bus2=tlx_692_b_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_10 phases=2 bus1=trip_node_692_b_2.1.2 bus2=tlx_692_b_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_11 phases=2 bus1=trip_node_692_b_2.1.2 bus2=tlx_692_b_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_16 phases=2 bus1=trip_node_692_b_2.1.2 bus2=tlx_692_b_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_17 phases=2 bus1=trip_node_692_b_3.1.2 bus2=tlx_692_b_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_14 phases=2 bus1=trip_node_692_b_2.1.2 bus2=tlx_692_b_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_15 phases=2 bus1=trip_node_692_b_2.1.2 bus2=tlx_692_b_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_675_a_2 phases=1 bus1=meter_675_a.1 bus2=xfmr_meter_675_a_2.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_18 phases=2 bus1=trip_node_692_b_3.1.2 bus2=tlx_692_b_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_675_a_1 phases=1 bus1=meter_675_a.1 bus2=xfmr_meter_675_a_1.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_19 phases=2 bus1=trip_node_692_b_3.1.2 bus2=tlx_692_b_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_25 phases=2 bus1=trip_node_692_c_4.1.2 bus2=tlx_692_c_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_24 phases=2 bus1=trip_node_692_c_3.1.2 bus2=tlx_692_c_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_23 phases=2 bus1=trip_node_692_c_3.1.2 bus2=tlx_692_c_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_22 phases=2 bus1=trip_node_692_c_3.1.2 bus2=tlx_692_c_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_21 phases=2 bus1=trip_node_692_c_3.1.2 bus2=tlx_692_c_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_20 phases=2 bus1=trip_node_692_c_3.1.2 bus2=tlx_692_c_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_40 phases=2 bus1=trip_node_632_b_5.1.2 bus2=tlx_632_b_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_29 phases=2 bus1=trip_node_692_c_4.1.2 bus2=tlx_692_c_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_28 phases=2 bus1=trip_node_692_c_4.1.2 bus2=tlx_692_c_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_27 phases=2 bus1=trip_node_692_c_4.1.2 bus2=tlx_692_c_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_26 phases=2 bus1=trip_node_692_c_4.1.2 bus2=tlx_692_c_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_31 phases=2 bus1=trip_node_671_a_4.1.2 bus2=tlx_671_a_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_30 phases=2 bus1=trip_node_671_a_4.1.2 bus2=tlx_671_a_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_20 phases=2 bus1=trip_node_692_b_3.1.2 bus2=tlx_692_b_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_39 phases=2 bus1=trip_node_632_b_5.1.2 bus2=tlx_632_b_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_38 phases=2 bus1=trip_node_632_b_5.1.2 bus2=tlx_632_b_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_37 phases=2 bus1=trip_node_632_b_5.1.2 bus2=tlx_632_b_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_35 phases=2 bus1=trip_node_671_a_5.1.2 bus2=tlx_671_a_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_23 phases=2 bus1=trip_node_692_b_3.1.2 bus2=tlx_692_b_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_36 phases=2 bus1=trip_node_632_b_5.1.2 bus2=tlx_632_b_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_34 phases=2 bus1=trip_node_671_a_5.1.2 bus2=tlx_671_a_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_24 phases=2 bus1=trip_node_692_b_3.1.2 bus2=tlx_692_b_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_35 phases=2 bus1=trip_node_632_b_5.1.2 bus2=tlx_632_b_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_33 phases=2 bus1=trip_node_671_a_5.1.2 bus2=tlx_671_a_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_21 phases=2 bus1=trip_node_692_b_3.1.2 bus2=tlx_692_b_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_34 phases=2 bus1=trip_node_632_b_5.1.2 bus2=tlx_632_b_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_32 phases=2 bus1=trip_node_671_a_4.1.2 bus2=tlx_671_a_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_22 phases=2 bus1=trip_node_692_b_3.1.2 bus2=tlx_692_b_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_39 phases=2 bus1=trip_node_671_a_5.1.2 bus2=tlx_671_a_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_27 phases=2 bus1=trip_node_692_b_4.1.2 bus2=tlx_692_b_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_38 phases=2 bus1=trip_node_671_a_5.1.2 bus2=tlx_671_a_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_28 phases=2 bus1=trip_node_692_b_4.1.2 bus2=tlx_692_b_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_37 phases=2 bus1=trip_node_671_a_5.1.2 bus2=tlx_671_a_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_25 phases=2 bus1=trip_node_692_b_4.1.2 bus2=tlx_692_b_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_36 phases=2 bus1=trip_node_671_a_5.1.2 bus2=tlx_671_a_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_26 phases=2 bus1=trip_node_692_b_4.1.2 bus2=tlx_692_b_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_29 phases=2 bus1=trip_node_692_b_4.1.2 bus2=tlx_692_b_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_36 phases=2 bus1=trip_node_692_c_5.1.2 bus2=tlx_692_c_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_35 phases=2 bus1=trip_node_692_c_5.1.2 bus2=tlx_692_c_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_34 phases=2 bus1=trip_node_692_c_5.1.2 bus2=tlx_692_c_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_33 phases=2 bus1=trip_node_692_c_5.1.2 bus2=tlx_692_c_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_32 phases=2 bus1=trip_node_692_c_4.1.2 bus2=tlx_692_c_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_31 phases=2 bus1=trip_node_692_c_4.1.2 bus2=tlx_692_c_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_30 phases=2 bus1=trip_node_692_c_4.1.2 bus2=tlx_692_c_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_33 phases=2 bus1=trip_node_632_b_5.1.2 bus2=tlx_632_b_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_32 phases=2 bus1=trip_node_632_b_4.1.2 bus2=tlx_632_b_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_31 phases=2 bus1=trip_node_632_b_4.1.2 bus2=tlx_632_b_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_30 phases=2 bus1=trip_node_632_b_4.1.2 bus2=tlx_632_b_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_39 phases=2 bus1=trip_node_692_c_5.1.2 bus2=tlx_692_c_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_38 phases=2 bus1=trip_node_692_c_5.1.2 bus2=tlx_692_c_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_37 phases=2 bus1=trip_node_692_c_5.1.2 bus2=tlx_692_c_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_19 phases=2 bus1=trip_node_645_c_3.1.2 bus2=tlx_645_c_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_2 phases=2 bus1=trip_node_645_c_1.1.2 bus2=tlx_645_c_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_20 phases=2 bus1=trip_node_671_a_3.1.2 bus2=tlx_671_a_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_30 phases=2 bus1=trip_node_692_b_4.1.2 bus2=tlx_692_b_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_684_a phases=1 bus1=n684.1 bus2=meter_684_a.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_29 phases=2 bus1=trip_node_632_b_4.1.2 bus2=tlx_632_b_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_3 phases=2 bus1=trip_node_645_c_1.1.2 bus2=tlx_645_c_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_31 phases=2 bus1=trip_node_692_b_4.1.2 bus2=tlx_692_b_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_28 phases=2 bus1=trip_node_632_b_4.1.2 bus2=tlx_632_b_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_27 phases=2 bus1=trip_node_632_b_4.1.2 bus2=tlx_632_b_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_1 phases=2 bus1=trip_node_645_c_1.1.2 bus2=tlx_645_c_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_26 phases=2 bus1=trip_node_632_b_4.1.2 bus2=tlx_632_b_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_15 phases=2 bus1=trip_node_645_c_2.1.2 bus2=tlx_645_c_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_24 phases=2 bus1=trip_node_671_a_3.1.2 bus2=tlx_671_a_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_34 phases=2 bus1=trip_node_692_b_5.1.2 bus2=tlx_692_b_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_25 phases=2 bus1=trip_node_632_b_4.1.2 bus2=tlx_632_b_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_16 phases=2 bus1=trip_node_645_c_2.1.2 bus2=tlx_645_c_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_23 phases=2 bus1=trip_node_671_a_3.1.2 bus2=tlx_671_a_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_35 phases=2 bus1=trip_node_692_b_5.1.2 bus2=tlx_692_b_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_24 phases=2 bus1=trip_node_632_b_3.1.2 bus2=tlx_632_b_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_17 phases=2 bus1=trip_node_645_c_3.1.2 bus2=tlx_645_c_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_22 phases=2 bus1=trip_node_671_a_3.1.2 bus2=tlx_671_a_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_32 phases=2 bus1=trip_node_692_b_4.1.2 bus2=tlx_692_b_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_684_c phases=1 bus1=n684.3 bus2=meter_684_c.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_23 phases=2 bus1=trip_node_632_b_3.1.2 bus2=tlx_632_b_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_18 phases=2 bus1=trip_node_645_c_3.1.2 bus2=tlx_645_c_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_21 phases=2 bus1=trip_node_671_a_3.1.2 bus2=tlx_671_a_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_33 phases=2 bus1=trip_node_692_b_5.1.2 bus2=tlx_692_b_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_28 phases=2 bus1=trip_node_671_a_4.1.2 bus2=tlx_671_a_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_38 phases=2 bus1=trip_node_692_b_5.1.2 bus2=tlx_692_b_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_27 phases=2 bus1=trip_node_671_a_4.1.2 bus2=tlx_671_a_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_39 phases=2 bus1=trip_node_692_b_5.1.2 bus2=tlx_692_b_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_8 phases=2 bus1=trip_node_645_c_1.1.2 bus2=tlx_645_c_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_26 phases=2 bus1=trip_node_671_a_4.1.2 bus2=tlx_671_a_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_36 phases=2 bus1=trip_node_692_b_5.1.2 bus2=tlx_692_b_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_9 phases=2 bus1=trip_node_645_c_2.1.2 bus2=tlx_645_c_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_25 phases=2 bus1=trip_node_671_a_4.1.2 bus2=tlx_671_a_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_37 phases=2 bus1=trip_node_692_b_5.1.2 bus2=tlx_692_b_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_6 phases=2 bus1=trip_node_645_c_1.1.2 bus2=tlx_645_c_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_7 phases=2 bus1=trip_node_645_c_1.1.2 bus2=tlx_645_c_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_4 phases=2 bus1=trip_node_645_c_1.1.2 bus2=tlx_645_c_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_5 phases=2 bus1=trip_node_645_c_1.1.2 bus2=tlx_645_c_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_29 phases=2 bus1=trip_node_671_a_4.1.2 bus2=tlx_671_a_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_680_c_5 phases=1 bus1=meter_680_c.3 bus2=xfmr_meter_680_c_5.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_680_c_4 phases=1 bus1=meter_680_c.3 bus2=xfmr_meter_680_c_4.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_680_c_3 phases=1 bus1=meter_680_c.3 bus2=xfmr_meter_680_c_3.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_680_c_2 phases=1 bus1=meter_680_c.3 bus2=xfmr_meter_680_c_2.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_680_c_1 phases=1 bus1=meter_680_c.3 bus2=xfmr_meter_680_c_1.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_22 phases=2 bus1=trip_node_632_b_3.1.2 bus2=tlx_632_b_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_11 phases=2 bus1=trip_node_645_c_2.1.2 bus2=tlx_645_c_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_21 phases=2 bus1=trip_node_632_b_3.1.2 bus2=tlx_632_b_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_12 phases=2 bus1=trip_node_645_c_2.1.2 bus2=tlx_645_c_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_20 phases=2 bus1=trip_node_632_b_3.1.2 bus2=tlx_632_b_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_13 phases=2 bus1=trip_node_645_c_2.1.2 bus2=tlx_645_c_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_14 phases=2 bus1=trip_node_645_c_2.1.2 bus2=tlx_645_c_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_10 phases=2 bus1=trip_node_645_c_2.1.2 bus2=tlx_645_c_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_19 phases=2 bus1=trip_node_632_b_3.1.2 bus2=tlx_632_b_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_18 phases=2 bus1=trip_node_632_b_3.1.2 bus2=tlx_632_b_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_17 phases=2 bus1=trip_node_632_b_3.1.2 bus2=tlx_632_b_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_16 phases=2 bus1=trip_node_632_b_2.1.2 bus2=tlx_632_b_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_40 phases=2 bus1=trip_node_692_b_5.1.2 bus2=tlx_692_b_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_15 phases=2 bus1=trip_node_632_b_2.1.2 bus2=tlx_632_b_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_26 phases=2 bus1=trip_node_645_c_4.1.2 bus2=tlx_645_c_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_13 phases=2 bus1=trip_node_671_a_2.1.2 bus2=tlx_671_a_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_14 phases=2 bus1=trip_node_632_b_2.1.2 bus2=tlx_632_b_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_27 phases=2 bus1=trip_node_645_c_4.1.2 bus2=tlx_645_c_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_12 phases=2 bus1=trip_node_671_a_2.1.2 bus2=tlx_671_a_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_13 phases=2 bus1=trip_node_632_b_2.1.2 bus2=tlx_632_b_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_28 phases=2 bus1=trip_node_645_c_4.1.2 bus2=tlx_645_c_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_11 phases=2 bus1=trip_node_671_a_2.1.2 bus2=tlx_671_a_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_12 phases=2 bus1=trip_node_632_b_2.1.2 bus2=tlx_632_b_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_29 phases=2 bus1=trip_node_645_c_4.1.2 bus2=tlx_645_c_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_10 phases=2 bus1=trip_node_671_a_2.1.2 bus2=tlx_671_a_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_17 phases=2 bus1=trip_node_671_a_3.1.2 bus2=tlx_671_a_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_16 phases=2 bus1=trip_node_671_a_2.1.2 bus2=tlx_671_a_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_15 phases=2 bus1=trip_node_671_a_2.1.2 bus2=tlx_671_a_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_14 phases=2 bus1=trip_node_671_a_2.1.2 bus2=tlx_671_a_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_19 phases=2 bus1=trip_node_671_a_3.1.2 bus2=tlx_671_a_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_18 phases=2 bus1=trip_node_671_a_3.1.2 bus2=tlx_671_a_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ul692-675 phases=3 bus1=n692.1.2.3 bus2=n675.1.2.3 length=500.000 linecode=3p_ug_code5 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_14 phases=2 bus1=trip_node_692_c_2.1.2 bus2=tlx_692_c_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_13 phases=2 bus1=trip_node_692_c_2.1.2 bus2=tlx_692_c_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_12 phases=2 bus1=trip_node_692_c_2.1.2 bus2=tlx_692_c_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_11 phases=2 bus1=trip_node_692_c_2.1.2 bus2=tlx_692_c_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_10 phases=2 bus1=trip_node_692_c_2.1.2 bus2=tlx_692_c_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_11 phases=2 bus1=trip_node_632_b_2.1.2 bus2=tlx_632_b_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_22 phases=2 bus1=trip_node_645_c_3.1.2 bus2=tlx_645_c_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_10 phases=2 bus1=trip_node_632_b_2.1.2 bus2=tlx_632_b_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_23 phases=2 bus1=trip_node_645_c_3.1.2 bus2=tlx_645_c_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_24 phases=2 bus1=trip_node_645_c_3.1.2 bus2=tlx_645_c_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_25 phases=2 bus1=trip_node_645_c_4.1.2 bus2=tlx_645_c_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_19 phases=2 bus1=trip_node_692_c_3.1.2 bus2=tlx_692_c_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_18 phases=2 bus1=trip_node_692_c_3.1.2 bus2=tlx_692_c_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_17 phases=2 bus1=trip_node_692_c_3.1.2 bus2=tlx_692_c_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_20 phases=2 bus1=trip_node_645_c_3.1.2 bus2=tlx_645_c_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_16 phases=2 bus1=trip_node_692_c_2.1.2 bus2=tlx_692_c_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_21 phases=2 bus1=trip_node_645_c_3.1.2 bus2=tlx_645_c_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_15 phases=2 bus1=trip_node_692_c_2.1.2 bus2=tlx_692_c_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_37 phases=2 bus1=trip_node_645_c_5.1.2 bus2=tlx_645_c_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_38 phases=2 bus1=trip_node_645_c_5.1.2 bus2=tlx_645_c_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_40 phases=2 bus1=trip_node_652_a_5.1.2 bus2=tlx_652_a_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_39 phases=2 bus1=trip_node_645_c_5.1.2 bus2=tlx_645_c_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_40 phases=2 bus1=trip_node_684_c_5.1.2 bus2=tlx_684_c_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_20 phases=2 bus1=trip_node_675_c_3.1.2 bus2=tlx_675_c_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_22 phases=2 bus1=trip_node_675_c_3.1.2 bus2=tlx_675_c_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_21 phases=2 bus1=trip_node_675_c_3.1.2 bus2=tlx_675_c_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_24 phases=2 bus1=trip_node_675_c_3.1.2 bus2=tlx_675_c_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_23 phases=2 bus1=trip_node_675_c_3.1.2 bus2=tlx_675_c_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_26 phases=2 bus1=trip_node_675_c_4.1.2 bus2=tlx_675_c_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_25 phases=2 bus1=trip_node_675_c_4.1.2 bus2=tlx_675_c_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_28 phases=2 bus1=trip_node_675_c_4.1.2 bus2=tlx_675_c_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_27 phases=2 bus1=trip_node_675_c_4.1.2 bus2=tlx_675_c_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ul684-652 phases=1 bus1=n684.1 bus2=n652.1 length=800.000 linecode=1p_ug_code4 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_29 phases=2 bus1=trip_node_675_c_4.1.2 bus2=tlx_675_c_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_33 phases=2 bus1=trip_node_645_c_5.1.2 bus2=tlx_645_c_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_34 phases=2 bus1=trip_node_645_c_5.1.2 bus2=tlx_645_c_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_35 phases=2 bus1=trip_node_645_c_5.1.2 bus2=tlx_645_c_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_36 phases=2 bus1=trip_node_645_c_5.1.2 bus2=tlx_645_c_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_30 phases=2 bus1=trip_node_645_c_4.1.2 bus2=tlx_645_c_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_31 phases=2 bus1=trip_node_645_c_4.1.2 bus2=tlx_645_c_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_32 phases=2 bus1=trip_node_645_c_4.1.2 bus2=tlx_645_c_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_10 phases=2 bus1=trip_node_632_a_2.1.2 bus2=tlx_632_a_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_11 phases=2 bus1=trip_node_675_c_2.1.2 bus2=tlx_675_c_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_10 phases=2 bus1=trip_node_675_c_2.1.2 bus2=tlx_675_c_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_13 phases=2 bus1=trip_node_632_a_2.1.2 bus2=tlx_632_a_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_13 phases=2 bus1=trip_node_675_c_2.1.2 bus2=tlx_675_c_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_14 phases=2 bus1=trip_node_632_a_2.1.2 bus2=tlx_632_a_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_12 phases=2 bus1=trip_node_675_c_2.1.2 bus2=tlx_675_c_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_11 phases=2 bus1=trip_node_632_a_2.1.2 bus2=tlx_632_a_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_15 phases=2 bus1=trip_node_675_c_2.1.2 bus2=tlx_675_c_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_12 phases=2 bus1=trip_node_632_a_2.1.2 bus2=tlx_632_a_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_14 phases=2 bus1=trip_node_675_c_2.1.2 bus2=tlx_675_c_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_17 phases=2 bus1=trip_node_632_a_3.1.2 bus2=tlx_632_a_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_17 phases=2 bus1=trip_node_675_c_3.1.2 bus2=tlx_675_c_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_18 phases=2 bus1=trip_node_632_a_3.1.2 bus2=tlx_632_a_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_16 phases=2 bus1=trip_node_675_c_2.1.2 bus2=tlx_675_c_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_15 phases=2 bus1=trip_node_632_a_2.1.2 bus2=tlx_632_a_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_19 phases=2 bus1=trip_node_675_c_3.1.2 bus2=tlx_675_c_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_16 phases=2 bus1=trip_node_632_a_2.1.2 bus2=tlx_632_a_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_18 phases=2 bus1=trip_node_675_c_3.1.2 bus2=tlx_675_c_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_19 phases=2 bus1=trip_node_632_a_3.1.2 bus2=tlx_632_a_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_c_h_40 phases=2 bus1=trip_node_645_c_5.1.2 bus2=tlx_645_c_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_20 phases=2 bus1=trip_node_684_c_3.1.2 bus2=tlx_684_c_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_26 phases=2 bus1=trip_node_684_c_4.1.2 bus2=tlx_684_c_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_25 phases=2 bus1=trip_node_684_c_4.1.2 bus2=tlx_684_c_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_29 phases=2 bus1=trip_node_652_a_4.1.2 bus2=tlx_652_a_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_28 phases=2 bus1=trip_node_684_c_4.1.2 bus2=tlx_684_c_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_680_a_5 phases=1 bus1=meter_680_a.1 bus2=xfmr_meter_680_a_5.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_28 phases=2 bus1=trip_node_652_a_4.1.2 bus2=tlx_652_a_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_27 phases=2 bus1=trip_node_684_c_4.1.2 bus2=tlx_684_c_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_671_c_1 phases=1 bus1=meter_671_c.3 bus2=xfmr_meter_671_c_1.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_680_a_4 phases=1 bus1=meter_680_a.1 bus2=xfmr_meter_680_a_4.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_22 phases=2 bus1=trip_node_684_c_3.1.2 bus2=tlx_684_c_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_671_c_2 phases=1 bus1=meter_671_c.3 bus2=xfmr_meter_671_c_2.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_680_a_3 phases=1 bus1=meter_680_a.1 bus2=xfmr_meter_680_a_3.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_21 phases=2 bus1=trip_node_684_c_3.1.2 bus2=tlx_684_c_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_671_c_3 phases=1 bus1=meter_671_c.3 bus2=xfmr_meter_671_c_3.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_680_a_2 phases=1 bus1=meter_680_a.1 bus2=xfmr_meter_680_a_2.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_24 phases=2 bus1=trip_node_684_c_3.1.2 bus2=tlx_684_c_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_671_c_4 phases=1 bus1=meter_671_c.3 bus2=xfmr_meter_671_c_4.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_680_a_1 phases=1 bus1=meter_680_a.1 bus2=xfmr_meter_680_a_1.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_23 phases=2 bus1=trip_node_684_c_3.1.2 bus2=tlx_684_c_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_671_c_5 phases=1 bus1=meter_671_c.3 bus2=xfmr_meter_671_c_5.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_23 phases=2 bus1=trip_node_652_a_3.1.2 bus2=tlx_652_a_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_22 phases=2 bus1=trip_node_652_a_3.1.2 bus2=tlx_652_a_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_21 phases=2 bus1=trip_node_652_a_3.1.2 bus2=tlx_652_a_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_20 phases=2 bus1=trip_node_652_a_3.1.2 bus2=tlx_652_a_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_27 phases=2 bus1=trip_node_652_a_4.1.2 bus2=tlx_652_a_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_26 phases=2 bus1=trip_node_652_a_4.1.2 bus2=tlx_652_a_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_29 phases=2 bus1=trip_node_684_c_4.1.2 bus2=tlx_684_c_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_25 phases=2 bus1=trip_node_652_a_4.1.2 bus2=tlx_652_a_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_24 phases=2 bus1=trip_node_652_a_3.1.2 bus2=tlx_652_a_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_30 phases=2 bus1=trip_node_652_a_4.1.2 bus2=tlx_652_a_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_31 phases=2 bus1=trip_node_684_c_4.1.2 bus2=tlx_684_c_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_30 phases=2 bus1=trip_node_684_c_4.1.2 bus2=tlx_684_c_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_37 phases=2 bus1=trip_node_684_c_5.1.2 bus2=tlx_684_c_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_36 phases=2 bus1=trip_node_684_c_5.1.2 bus2=tlx_684_c_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_39 phases=2 bus1=trip_node_684_c_5.1.2 bus2=tlx_684_c_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_39 phases=2 bus1=trip_node_652_a_5.1.2 bus2=tlx_652_a_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_38 phases=2 bus1=trip_node_684_c_5.1.2 bus2=tlx_684_c_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_33 phases=2 bus1=trip_node_684_c_5.1.2 bus2=tlx_684_c_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_32 phases=2 bus1=trip_node_684_c_4.1.2 bus2=tlx_684_c_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_35 phases=2 bus1=trip_node_684_c_5.1.2 bus2=tlx_684_c_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_34 phases=2 bus1=trip_node_684_c_5.1.2 bus2=tlx_684_c_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_34 phases=2 bus1=trip_node_652_a_5.1.2 bus2=tlx_652_a_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_33 phases=2 bus1=trip_node_652_a_5.1.2 bus2=tlx_652_a_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_32 phases=2 bus1=trip_node_652_a_4.1.2 bus2=tlx_652_a_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_31 phases=2 bus1=trip_node_652_a_4.1.2 bus2=tlx_652_a_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_38 phases=2 bus1=trip_node_652_a_5.1.2 bus2=tlx_652_a_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_37 phases=2 bus1=trip_node_652_a_5.1.2 bus2=tlx_652_a_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_36 phases=2 bus1=trip_node_652_a_5.1.2 bus2=tlx_652_a_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_35 phases=2 bus1=trip_node_652_a_5.1.2 bus2=tlx_652_a_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_645_b_1 phases=1 bus1=meter_645_b.2 bus2=xfmr_meter_645_b_1.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_645_b_2 phases=1 bus1=meter_645_b.2 bus2=xfmr_meter_645_b_2.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_645_b_5 phases=1 bus1=meter_645_b.2 bus2=xfmr_meter_645_b_5.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_645_b_3 phases=1 bus1=meter_645_b.2 bus2=xfmr_meter_645_b_3.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_645_b_4 phases=1 bus1=meter_645_b.2 bus2=xfmr_meter_645_b_4.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_18 phases=2 bus1=trip_node_692_a_3.1.2 bus2=tlx_692_a_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_17 phases=2 bus1=trip_node_692_a_3.1.2 bus2=tlx_692_a_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_19 phases=2 bus1=trip_node_692_a_3.1.2 bus2=tlx_692_a_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_14 phases=2 bus1=trip_node_692_a_2.1.2 bus2=tlx_692_a_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_13 phases=2 bus1=trip_node_692_a_2.1.2 bus2=tlx_692_a_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_16 phases=2 bus1=trip_node_692_a_2.1.2 bus2=tlx_692_a_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_15 phases=2 bus1=trip_node_692_a_2.1.2 bus2=tlx_692_a_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_10 phases=2 bus1=trip_node_692_a_2.1.2 bus2=tlx_692_a_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_12 phases=2 bus1=trip_node_692_a_2.1.2 bus2=tlx_692_a_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_11 phases=2 bus1=trip_node_692_a_2.1.2 bus2=tlx_692_a_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_40 phases=2 bus1=trip_node_671_b_5.1.2 bus2=tlx_671_b_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_680_c phases=1 bus1=n680.3 bus2=meter_680_c.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_680_b phases=1 bus1=n680.2 bus2=meter_680_b.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_680_a phases=1 bus1=n680.1 bus2=meter_680_a.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_7 phases=2 bus1=trip_node_611_c_1.1.2 bus2=tlx_611_c_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_8 phases=2 bus1=trip_node_611_c_1.1.2 bus2=tlx_611_c_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_5 phases=2 bus1=trip_node_611_c_1.1.2 bus2=tlx_611_c_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_6 phases=2 bus1=trip_node_611_c_1.1.2 bus2=tlx_611_c_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_9 phases=2 bus1=trip_node_611_c_2.1.2 bus2=tlx_611_c_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_3 phases=2 bus1=trip_node_611_c_1.1.2 bus2=tlx_611_c_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_4 phases=2 bus1=trip_node_611_c_1.1.2 bus2=tlx_611_c_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_1 phases=2 bus1=trip_node_611_c_1.1.2 bus2=tlx_611_c_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_2 phases=2 bus1=trip_node_611_c_1.1.2 bus2=tlx_611_c_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_4 phases=2 bus1=trip_node_684_a_1.1.2 bus2=tlx_684_a_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_3 phases=2 bus1=trip_node_684_a_1.1.2 bus2=tlx_684_a_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_6 phases=2 bus1=trip_node_684_a_1.1.2 bus2=tlx_684_a_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_5 phases=2 bus1=trip_node_684_a_1.1.2 bus2=tlx_684_a_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_8 phases=2 bus1=trip_node_684_a_1.1.2 bus2=tlx_684_a_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_7 phases=2 bus1=trip_node_684_a_1.1.2 bus2=tlx_684_a_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_9 phases=2 bus1=trip_node_684_a_2.1.2 bus2=tlx_684_a_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_15 phases=2 bus1=trip_node_671_b_2.1.2 bus2=tlx_671_b_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_16 phases=2 bus1=trip_node_671_b_2.1.2 bus2=tlx_671_b_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_17 phases=2 bus1=trip_node_671_b_3.1.2 bus2=tlx_671_b_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_18 phases=2 bus1=trip_node_671_b_3.1.2 bus2=tlx_671_b_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_19 phases=2 bus1=trip_node_671_b_3.1.2 bus2=tlx_671_b_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_10 phases=2 bus1=trip_node_671_b_2.1.2 bus2=tlx_671_b_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_11 phases=2 bus1=trip_node_671_b_2.1.2 bus2=tlx_671_b_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_12 phases=2 bus1=trip_node_671_b_2.1.2 bus2=tlx_671_b_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_13 phases=2 bus1=trip_node_671_b_2.1.2 bus2=tlx_671_b_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_14 phases=2 bus1=trip_node_671_b_2.1.2 bus2=tlx_671_b_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_9 phases=2 bus1=trip_node_633_b_2.1.2 bus2=tlx_633_b_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_8 phases=2 bus1=trip_node_633_b_1.1.2 bus2=tlx_633_b_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol630-632 phases=3 bus1=rg60.1.2.3 bus2=n632.1.2.3 length=2000.000 linecode=3p_oh_code1 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_7 phases=2 bus1=trip_node_633_b_1.1.2 bus2=tlx_633_b_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_6 phases=2 bus1=trip_node_633_b_1.1.2 bus2=tlx_633_b_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_632_a phases=1 bus1=n632.1 bus2=meter_632_a.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_632_b phases=1 bus1=n632.2 bus2=meter_632_b.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_632_c phases=1 bus1=n632.3 bus2=meter_632_c.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_1 phases=2 bus1=trip_node_633_b_1.1.2 bus2=tlx_633_b_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_5 phases=2 bus1=trip_node_633_b_1.1.2 bus2=tlx_633_b_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_4 phases=2 bus1=trip_node_633_b_1.1.2 bus2=tlx_633_b_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_3 phases=2 bus1=trip_node_633_b_1.1.2 bus2=tlx_633_b_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_2 phases=2 bus1=trip_node_633_b_1.1.2 bus2=tlx_633_b_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_645_c_1 phases=1 bus1=meter_645_c.3 bus2=xfmr_meter_645_c_1.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_645_c_4 phases=1 bus1=meter_645_c.3 bus2=xfmr_meter_645_c_4.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_645_c_5 phases=1 bus1=meter_645_c.3 bus2=xfmr_meter_645_c_5.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_645_c_2 phases=1 bus1=meter_645_c.3 bus2=xfmr_meter_645_c_2.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_645_c_3 phases=1 bus1=meter_645_c.3 bus2=xfmr_meter_645_c_3.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_37 phases=2 bus1=trip_node_671_b_5.1.2 bus2=tlx_671_b_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_38 phases=2 bus1=trip_node_671_b_5.1.2 bus2=tlx_671_b_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_39 phases=2 bus1=trip_node_671_b_5.1.2 bus2=tlx_671_b_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_30 phases=2 bus1=trip_node_671_b_4.1.2 bus2=tlx_671_b_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_31 phases=2 bus1=trip_node_671_b_4.1.2 bus2=tlx_671_b_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_32 phases=2 bus1=trip_node_671_b_4.1.2 bus2=tlx_671_b_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_33 phases=2 bus1=trip_node_671_b_5.1.2 bus2=tlx_671_b_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_34 phases=2 bus1=trip_node_671_b_5.1.2 bus2=tlx_671_b_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_35 phases=2 bus1=trip_node_671_b_5.1.2 bus2=tlx_671_b_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_36 phases=2 bus1=trip_node_671_b_5.1.2 bus2=tlx_671_b_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_26 phases=2 bus1=trip_node_671_b_4.1.2 bus2=tlx_671_b_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_27 phases=2 bus1=trip_node_671_b_4.1.2 bus2=tlx_671_b_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_28 phases=2 bus1=trip_node_671_b_4.1.2 bus2=tlx_671_b_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_29 phases=2 bus1=trip_node_671_b_4.1.2 bus2=tlx_671_b_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_2 phases=2 bus1=trip_node_684_a_1.1.2 bus2=tlx_684_a_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_1 phases=2 bus1=trip_node_684_a_1.1.2 bus2=tlx_684_a_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_20 phases=2 bus1=trip_node_671_b_3.1.2 bus2=tlx_671_b_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_21 phases=2 bus1=trip_node_671_b_3.1.2 bus2=tlx_671_b_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_22 phases=2 bus1=trip_node_671_b_3.1.2 bus2=tlx_671_b_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_23 phases=2 bus1=trip_node_671_b_3.1.2 bus2=tlx_671_b_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_24 phases=2 bus1=trip_node_671_b_3.1.2 bus2=tlx_671_b_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_25 phases=2 bus1=trip_node_671_b_4.1.2 bus2=tlx_671_b_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_632_a_5 phases=1 bus1=meter_632_a.1 bus2=xfmr_meter_632_a_5.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_632_a_4 phases=1 bus1=meter_632_a.1 bus2=xfmr_meter_632_a_4.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_632_a_3 phases=1 bus1=meter_632_a.1 bus2=xfmr_meter_632_a_3.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_632_a_2 phases=1 bus1=meter_632_a.1 bus2=xfmr_meter_632_a_2.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_645_c phases=1 bus1=n645.3 bus2=meter_645_c.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_645_b phases=1 bus1=n645.2 bus2=meter_645_b.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_692_c_1 phases=1 bus1=meter_692_c.3 bus2=xfmr_meter_692_c_1.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_632_a_1 phases=1 bus1=meter_632_a.1 bus2=xfmr_meter_632_a_1.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_692_c_2 phases=1 bus1=meter_692_c.3 bus2=xfmr_meter_692_c_2.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_692_c_3 phases=1 bus1=meter_692_c.3 bus2=xfmr_meter_692_c_3.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_692_c_4 phases=1 bus1=meter_692_c.3 bus2=xfmr_meter_692_c_4.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_40 phases=2 bus1=trip_node_632_a_5.1.2 bus2=tlx_632_a_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_692_c_5 phases=1 bus1=meter_692_c.3 bus2=xfmr_meter_692_c_5.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_671_b_1 phases=1 bus1=meter_671_b.2 bus2=xfmr_meter_671_b_1.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_671_b_2 phases=1 bus1=meter_671_b.2 bus2=xfmr_meter_671_b_2.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_671_b_3 phases=1 bus1=meter_671_b.2 bus2=xfmr_meter_671_b_3.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_671_b_4 phases=1 bus1=meter_671_b.2 bus2=xfmr_meter_671_b_4.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_671_b_5 phases=1 bus1=meter_671_b.2 bus2=xfmr_meter_671_b_5.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol671-684 phases=2 bus1=n671.1.3 bus2=n684.1.3 length=300.000 linecode=2p_oh_code2 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol671-680 phases=3 bus1=n671.1.2.3 bus2=n680.1.2.3 length=1000.000 linecode=3p_oh_code1 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_40 phases=2 bus1=trip_node_675_c_5.1.2 bus2=tlx_675_c_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_20 phases=2 bus1=trip_node_632_a_3.1.2 bus2=tlx_632_a_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_21 phases=2 bus1=trip_node_632_a_3.1.2 bus2=tlx_632_a_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_24 phases=2 bus1=trip_node_632_a_3.1.2 bus2=tlx_632_a_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_25 phases=2 bus1=trip_node_632_a_4.1.2 bus2=tlx_632_a_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_22 phases=2 bus1=trip_node_632_a_3.1.2 bus2=tlx_632_a_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_23 phases=2 bus1=trip_node_632_a_3.1.2 bus2=tlx_632_a_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_28 phases=2 bus1=trip_node_632_a_4.1.2 bus2=tlx_632_a_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_40 phases=2 bus1=trip_node_684_a_5.1.2 bus2=tlx_684_a_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_29 phases=2 bus1=trip_node_632_a_4.1.2 bus2=tlx_632_a_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_26 phases=2 bus1=trip_node_632_a_4.1.2 bus2=tlx_632_a_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_27 phases=2 bus1=trip_node_632_a_4.1.2 bus2=tlx_632_a_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_31 phases=2 bus1=trip_node_632_a_4.1.2 bus2=tlx_632_a_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_31 phases=2 bus1=trip_node_675_c_4.1.2 bus2=tlx_675_c_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_32 phases=2 bus1=trip_node_632_a_4.1.2 bus2=tlx_632_a_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_30 phases=2 bus1=trip_node_675_c_4.1.2 bus2=tlx_675_c_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_33 phases=2 bus1=trip_node_675_c_5.1.2 bus2=tlx_675_c_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_30 phases=2 bus1=trip_node_632_a_4.1.2 bus2=tlx_632_a_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_32 phases=2 bus1=trip_node_675_c_4.1.2 bus2=tlx_675_c_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_35 phases=2 bus1=trip_node_632_a_5.1.2 bus2=tlx_632_a_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_35 phases=2 bus1=trip_node_675_c_5.1.2 bus2=tlx_675_c_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_36 phases=2 bus1=trip_node_632_a_5.1.2 bus2=tlx_632_a_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_34 phases=2 bus1=trip_node_675_c_5.1.2 bus2=tlx_675_c_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_33 phases=2 bus1=trip_node_632_a_5.1.2 bus2=tlx_632_a_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_37 phases=2 bus1=trip_node_675_c_5.1.2 bus2=tlx_675_c_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_34 phases=2 bus1=trip_node_632_a_5.1.2 bus2=tlx_632_a_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_36 phases=2 bus1=trip_node_675_c_5.1.2 bus2=tlx_675_c_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_39 phases=2 bus1=trip_node_632_a_5.1.2 bus2=tlx_632_a_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_39 phases=2 bus1=trip_node_675_c_5.1.2 bus2=tlx_675_c_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_38 phases=2 bus1=trip_node_675_c_5.1.2 bus2=tlx_675_c_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_37 phases=2 bus1=trip_node_632_a_5.1.2 bus2=tlx_632_a_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_a_h_38 phases=2 bus1=trip_node_632_a_5.1.2 bus2=tlx_632_a_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_632_c_3 phases=1 bus1=meter_632_c.3 bus2=xfmr_meter_632_c_3.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_675_c_2 phases=1 bus1=meter_675_c.3 bus2=xfmr_meter_675_c_2.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_632_c_2 phases=1 bus1=meter_632_c.3 bus2=xfmr_meter_632_c_2.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_675_c_1 phases=1 bus1=meter_675_c.3 bus2=xfmr_meter_675_c_1.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_29 phases=2 bus1=trip_node_684_a_4.1.2 bus2=tlx_684_a_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_632_c_1 phases=1 bus1=meter_632_c.3 bus2=xfmr_meter_632_c_1.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_675_c_4 phases=1 bus1=meter_675_c.3 bus2=xfmr_meter_675_c_4.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_28 phases=2 bus1=trip_node_684_a_4.1.2 bus2=tlx_684_a_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_675_c_3 phases=1 bus1=meter_675_c.3 bus2=xfmr_meter_675_c_3.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_27 phases=2 bus1=trip_node_684_a_4.1.2 bus2=tlx_684_a_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_675_c_5 phases=1 bus1=meter_675_c.3 bus2=xfmr_meter_675_c_5.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_632_c_5 phases=1 bus1=meter_632_c.3 bus2=xfmr_meter_632_c_5.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_632_c_4 phases=1 bus1=meter_632_c.3 bus2=xfmr_meter_632_c_4.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_22 phases=2 bus1=trip_node_684_a_3.1.2 bus2=tlx_684_a_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_692_a_1 phases=1 bus1=meter_692_a.1 bus2=xfmr_meter_692_a_1.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_21 phases=2 bus1=trip_node_684_a_3.1.2 bus2=tlx_684_a_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_692_a_2 phases=1 bus1=meter_692_a.1 bus2=xfmr_meter_692_a_2.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_20 phases=2 bus1=trip_node_684_a_3.1.2 bus2=tlx_684_a_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_692_a_3 phases=1 bus1=meter_692_a.1 bus2=xfmr_meter_692_a_3.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_692_a_4 phases=1 bus1=meter_692_a.1 bus2=xfmr_meter_692_a_4.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_26 phases=2 bus1=trip_node_684_a_4.1.2 bus2=tlx_684_a_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_692_a_5 phases=1 bus1=meter_692_a.1 bus2=xfmr_meter_692_a_5.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_25 phases=2 bus1=trip_node_684_a_4.1.2 bus2=tlx_684_a_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_24 phases=2 bus1=trip_node_684_a_3.1.2 bus2=tlx_684_a_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_23 phases=2 bus1=trip_node_684_a_3.1.2 bus2=tlx_684_a_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_633_a_2 phases=1 bus1=meter_633_a.1 bus2=xfmr_meter_633_a_2.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_633_a_1 phases=1 bus1=meter_633_a.1 bus2=xfmr_meter_633_a_1.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_633_a_4 phases=1 bus1=meter_633_a.1 bus2=xfmr_meter_633_a_4.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_633_a_3 phases=1 bus1=meter_633_a.1 bus2=xfmr_meter_633_a_3.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_633_a_5 phases=1 bus1=meter_633_a.1 bus2=xfmr_meter_633_a_5.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol632-645 phases=2 bus1=n632.2.3 bus2=n645.2.3 length=500.000 linecode=2p_oh_code0 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_6 phases=2 bus1=trip_node_684_c_1.1.2 bus2=tlx_684_c_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_5 phases=2 bus1=trip_node_684_c_1.1.2 bus2=tlx_684_c_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_39 phases=2 bus1=trip_node_684_a_5.1.2 bus2=tlx_684_a_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_8 phases=2 bus1=trip_node_684_c_1.1.2 bus2=tlx_684_c_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_38 phases=2 bus1=trip_node_684_a_5.1.2 bus2=tlx_684_a_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_7 phases=2 bus1=trip_node_684_c_1.1.2 bus2=tlx_684_c_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_2 phases=2 bus1=trip_node_684_c_1.1.2 bus2=tlx_684_c_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_1 phases=2 bus1=trip_node_684_c_1.1.2 bus2=tlx_684_c_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_4 phases=2 bus1=trip_node_684_c_1.1.2 bus2=tlx_684_c_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_3 phases=2 bus1=trip_node_684_c_1.1.2 bus2=tlx_684_c_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_33 phases=2 bus1=trip_node_684_a_5.1.2 bus2=tlx_684_a_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_32 phases=2 bus1=trip_node_684_a_4.1.2 bus2=tlx_684_a_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_31 phases=2 bus1=trip_node_684_a_4.1.2 bus2=tlx_684_a_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_30 phases=2 bus1=trip_node_684_a_4.1.2 bus2=tlx_684_a_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_37 phases=2 bus1=trip_node_684_a_5.1.2 bus2=tlx_684_a_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_36 phases=2 bus1=trip_node_684_a_5.1.2 bus2=tlx_684_a_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_9 phases=2 bus1=trip_node_684_c_2.1.2 bus2=tlx_684_c_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_35 phases=2 bus1=trip_node_684_a_5.1.2 bus2=tlx_684_a_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_34 phases=2 bus1=trip_node_684_a_5.1.2 bus2=tlx_684_a_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_30 phases=2 bus1=trip_node_611_c_4.1.2 bus2=tlx_611_c_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_31 phases=2 bus1=trip_node_611_c_4.1.2 bus2=tlx_611_c_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_34 phases=2 bus1=trip_node_611_c_5.1.2 bus2=tlx_611_c_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_35 phases=2 bus1=trip_node_611_c_5.1.2 bus2=tlx_611_c_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_32 phases=2 bus1=trip_node_611_c_4.1.2 bus2=tlx_611_c_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_33 phases=2 bus1=trip_node_611_c_5.1.2 bus2=tlx_611_c_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_38 phases=2 bus1=trip_node_611_c_5.1.2 bus2=tlx_611_c_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_39 phases=2 bus1=trip_node_611_c_5.1.2 bus2=tlx_611_c_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_1 phases=2 bus1=trip_node_632_c_1.1.2 bus2=tlx_632_c_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_36 phases=2 bus1=trip_node_611_c_5.1.2 bus2=tlx_611_c_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_37 phases=2 bus1=trip_node_611_c_5.1.2 bus2=tlx_611_c_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_4 phases=2 bus1=trip_node_632_c_1.1.2 bus2=tlx_632_c_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_8 phases=2 bus1=trip_node_633_a_1.1.2 bus2=tlx_633_a_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_5 phases=2 bus1=trip_node_632_c_1.1.2 bus2=tlx_632_c_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_7 phases=2 bus1=trip_node_633_a_1.1.2 bus2=tlx_633_a_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_2 phases=2 bus1=trip_node_632_c_1.1.2 bus2=tlx_632_c_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_3 phases=2 bus1=trip_node_632_c_1.1.2 bus2=tlx_632_c_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_9 phases=2 bus1=trip_node_633_a_2.1.2 bus2=tlx_633_a_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_8 phases=2 bus1=trip_node_632_c_1.1.2 bus2=tlx_632_c_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_4 phases=2 bus1=trip_node_633_a_1.1.2 bus2=tlx_633_a_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_9 phases=2 bus1=trip_node_632_c_2.1.2 bus2=tlx_632_c_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_3 phases=2 bus1=trip_node_633_a_1.1.2 bus2=tlx_633_a_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_6 phases=2 bus1=trip_node_632_c_1.1.2 bus2=tlx_632_c_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_6 phases=2 bus1=trip_node_633_a_1.1.2 bus2=tlx_633_a_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_7 phases=2 bus1=trip_node_632_c_1.1.2 bus2=tlx_632_c_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_5 phases=2 bus1=trip_node_633_a_1.1.2 bus2=tlx_633_a_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_2 phases=2 bus1=trip_node_633_a_1.1.2 bus2=tlx_633_a_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_1 phases=2 bus1=trip_node_633_a_1.1.2 bus2=tlx_633_a_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_19 phases=2 bus1=trip_node_684_a_3.1.2 bus2=tlx_684_a_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_18 phases=2 bus1=trip_node_684_a_3.1.2 bus2=tlx_684_a_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_652_a phases=1 bus1=n652.1 bus2=meter_652_a.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_17 phases=2 bus1=trip_node_684_a_3.1.2 bus2=tlx_684_a_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_16 phases=2 bus1=trip_node_684_a_2.1.2 bus2=tlx_684_a_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.s671-692 phases=3 bus1=n671.1.2.3 bus2=n692.1.2.3 length=3.281 linecode=3p_code7 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_11 phases=2 bus1=trip_node_684_a_2.1.2 bus2=tlx_684_a_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_10 phases=2 bus1=trip_node_684_a_2.1.2 bus2=tlx_684_a_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_40 phases=2 bus1=trip_node_611_c_5.1.2 bus2=tlx_611_c_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_15 phases=2 bus1=trip_node_684_a_2.1.2 bus2=tlx_684_a_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_14 phases=2 bus1=trip_node_684_a_2.1.2 bus2=tlx_684_a_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_13 phases=2 bus1=trip_node_684_a_2.1.2 bus2=tlx_684_a_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_a_h_12 phases=2 bus1=trip_node_684_a_2.1.2 bus2=tlx_684_a_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_1 phases=2 bus1=trip_node_680_a_1.1.2 bus2=tlx_680_a_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_2 phases=2 bus1=trip_node_680_a_1.1.2 bus2=tlx_680_a_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_12 phases=2 bus1=trip_node_611_c_2.1.2 bus2=tlx_611_c_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_3 phases=2 bus1=trip_node_680_a_1.1.2 bus2=tlx_680_a_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_13 phases=2 bus1=trip_node_611_c_2.1.2 bus2=tlx_611_c_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_4 phases=2 bus1=trip_node_680_a_1.1.2 bus2=tlx_680_a_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_10 phases=2 bus1=trip_node_611_c_2.1.2 bus2=tlx_611_c_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_5 phases=2 bus1=trip_node_680_a_1.1.2 bus2=tlx_680_a_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_11 phases=2 bus1=trip_node_611_c_2.1.2 bus2=tlx_611_c_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_6 phases=2 bus1=trip_node_680_a_1.1.2 bus2=tlx_680_a_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_16 phases=2 bus1=trip_node_611_c_2.1.2 bus2=tlx_611_c_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_17 phases=2 bus1=trip_node_611_c_3.1.2 bus2=tlx_611_c_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_633_c_2 phases=1 bus1=meter_633_c.3 bus2=xfmr_meter_633_c_2.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_14 phases=2 bus1=trip_node_611_c_2.1.2 bus2=tlx_611_c_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_633_c_1 phases=1 bus1=meter_633_c.3 bus2=xfmr_meter_633_c_1.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_15 phases=2 bus1=trip_node_611_c_2.1.2 bus2=tlx_611_c_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_633_c_4 phases=1 bus1=meter_633_c.3 bus2=xfmr_meter_633_c_4.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_633_c_3 phases=1 bus1=meter_633_c.3 bus2=xfmr_meter_633_c_3.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_18 phases=2 bus1=trip_node_611_c_3.1.2 bus2=tlx_611_c_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_633_c_5 phases=1 bus1=meter_633_c.3 bus2=xfmr_meter_633_c_5.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_19 phases=2 bus1=trip_node_611_c_3.1.2 bus2=tlx_611_c_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol632-6321 phases=3 bus1=n632.1.2.3 bus2=n6321.1.2.3 length=500.000 linecode=3p_oh_code1 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_20 phases=2 bus1=trip_node_611_c_3.1.2 bus2=tlx_611_c_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_23 phases=2 bus1=trip_node_611_c_3.1.2 bus2=tlx_611_c_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_24 phases=2 bus1=trip_node_611_c_3.1.2 bus2=tlx_611_c_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_21 phases=2 bus1=trip_node_611_c_3.1.2 bus2=tlx_611_c_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_22 phases=2 bus1=trip_node_611_c_3.1.2 bus2=tlx_611_c_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_27 phases=2 bus1=trip_node_611_c_4.1.2 bus2=tlx_611_c_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_6 phases=2 bus1=trip_node_633_c_1.1.2 bus2=tlx_633_c_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_28 phases=2 bus1=trip_node_611_c_4.1.2 bus2=tlx_611_c_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_5 phases=2 bus1=trip_node_633_c_1.1.2 bus2=tlx_633_c_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_25 phases=2 bus1=trip_node_611_c_4.1.2 bus2=tlx_611_c_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_8 phases=2 bus1=trip_node_633_c_1.1.2 bus2=tlx_633_c_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_26 phases=2 bus1=trip_node_611_c_4.1.2 bus2=tlx_611_c_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_7 phases=2 bus1=trip_node_633_c_1.1.2 bus2=tlx_633_c_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_9 phases=2 bus1=trip_node_633_c_2.1.2 bus2=tlx_633_c_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_611_c_h_29 phases=2 bus1=trip_node_611_c_4.1.2 bus2=tlx_611_c_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_2 phases=2 bus1=trip_node_633_c_1.1.2 bus2=tlx_633_c_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_1 phases=2 bus1=trip_node_633_c_1.1.2 bus2=tlx_633_c_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_4 phases=2 bus1=trip_node_633_c_1.1.2 bus2=tlx_633_c_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_3 phases=2 bus1=trip_node_633_c_1.1.2 bus2=tlx_633_c_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_3 phases=2 bus1=trip_node_632_b_1.1.2 bus2=tlx_632_b_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_4 phases=2 bus1=trip_node_632_b_1.1.2 bus2=tlx_632_b_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_5 phases=2 bus1=trip_node_632_b_1.1.2 bus2=tlx_632_b_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_6 phases=2 bus1=trip_node_632_b_1.1.2 bus2=tlx_632_b_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_1 phases=2 bus1=trip_node_632_b_1.1.2 bus2=tlx_632_b_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_2 phases=2 bus1=trip_node_632_b_1.1.2 bus2=tlx_632_b_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_7 phases=2 bus1=trip_node_632_b_1.1.2 bus2=tlx_632_b_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_8 phases=2 bus1=trip_node_632_b_1.1.2 bus2=tlx_632_b_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_b_h_9 phases=2 bus1=trip_node_632_b_2.1.2 bus2=tlx_632_b_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_16 phases=2 bus1=trip_node_680_b_2.1.2 bus2=tlx_680_b_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_15 phases=2 bus1=trip_node_680_b_2.1.2 bus2=tlx_680_b_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol645-646 phases=2 bus1=n645.2.3 bus2=n646.2.3 length=300.000 linecode=2p_oh_code0 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_14 phases=2 bus1=trip_node_680_b_2.1.2 bus2=tlx_680_b_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_13 phases=2 bus1=trip_node_680_b_2.1.2 bus2=tlx_680_b_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_19 phases=2 bus1=trip_node_680_b_3.1.2 bus2=tlx_680_b_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_18 phases=2 bus1=trip_node_680_b_3.1.2 bus2=tlx_680_b_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_17 phases=2 bus1=trip_node_680_b_3.1.2 bus2=tlx_680_b_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_12 phases=2 bus1=trip_node_680_b_2.1.2 bus2=tlx_680_b_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_11 phases=2 bus1=trip_node_680_b_2.1.2 bus2=tlx_680_b_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_10 phases=2 bus1=trip_node_680_b_2.1.2 bus2=tlx_680_b_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_7 phases=2 bus1=trip_node_680_a_1.1.2 bus2=tlx_680_a_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_27 phases=2 bus1=trip_node_680_b_4.1.2 bus2=tlx_680_b_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_8 phases=2 bus1=trip_node_680_a_1.1.2 bus2=tlx_680_a_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_26 phases=2 bus1=trip_node_680_b_4.1.2 bus2=tlx_680_b_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_9 phases=2 bus1=trip_node_680_a_2.1.2 bus2=tlx_680_a_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_25 phases=2 bus1=trip_node_680_b_4.1.2 bus2=tlx_680_b_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_24 phases=2 bus1=trip_node_680_b_3.1.2 bus2=tlx_680_b_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_29 phases=2 bus1=trip_node_680_b_4.1.2 bus2=tlx_680_b_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_28 phases=2 bus1=trip_node_680_b_4.1.2 bus2=tlx_680_b_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_23 phases=2 bus1=trip_node_680_b_3.1.2 bus2=tlx_680_b_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_22 phases=2 bus1=trip_node_680_b_3.1.2 bus2=tlx_680_b_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_21 phases=2 bus1=trip_node_680_b_3.1.2 bus2=tlx_680_b_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_20 phases=2 bus1=trip_node_680_b_3.1.2 bus2=tlx_680_b_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_11 phases=2 bus1=trip_node_633_c_2.1.2 bus2=tlx_633_c_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_4 phases=2 bus1=trip_node_680_b_1.1.2 bus2=tlx_680_b_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_10 phases=2 bus1=trip_node_633_c_2.1.2 bus2=tlx_633_c_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_5 phases=2 bus1=trip_node_680_b_1.1.2 bus2=tlx_680_b_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_13 phases=2 bus1=trip_node_633_c_2.1.2 bus2=tlx_633_c_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_2 phases=2 bus1=trip_node_680_b_1.1.2 bus2=tlx_680_b_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_12 phases=2 bus1=trip_node_633_c_2.1.2 bus2=tlx_633_c_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_3 phases=2 bus1=trip_node_680_b_1.1.2 bus2=tlx_680_b_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_1 phases=2 bus1=trip_node_680_b_1.1.2 bus2=tlx_680_b_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_38 phases=2 bus1=trip_node_680_b_5.1.2 bus2=tlx_680_b_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_37 phases=2 bus1=trip_node_680_b_5.1.2 bus2=tlx_680_b_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_36 phases=2 bus1=trip_node_680_b_5.1.2 bus2=tlx_680_b_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_35 phases=2 bus1=trip_node_680_b_5.1.2 bus2=tlx_680_b_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_39 phases=2 bus1=trip_node_680_b_5.1.2 bus2=tlx_680_b_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_19 phases=2 bus1=trip_node_633_c_3.1.2 bus2=tlx_633_c_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_30 phases=2 bus1=trip_node_680_b_4.1.2 bus2=tlx_680_b_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_18 phases=2 bus1=trip_node_633_c_3.1.2 bus2=tlx_633_c_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_15 phases=2 bus1=trip_node_633_c_2.1.2 bus2=tlx_633_c_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_34 phases=2 bus1=trip_node_680_b_5.1.2 bus2=tlx_680_b_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_14 phases=2 bus1=trip_node_633_c_2.1.2 bus2=tlx_633_c_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_33 phases=2 bus1=trip_node_680_b_5.1.2 bus2=tlx_680_b_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_17 phases=2 bus1=trip_node_633_c_3.1.2 bus2=tlx_633_c_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_32 phases=2 bus1=trip_node_680_b_4.1.2 bus2=tlx_680_b_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_16 phases=2 bus1=trip_node_633_c_2.1.2 bus2=tlx_633_c_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_31 phases=2 bus1=trip_node_680_b_4.1.2 bus2=tlx_680_b_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_22 phases=2 bus1=trip_node_633_c_3.1.2 bus2=tlx_633_c_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_21 phases=2 bus1=trip_node_633_c_3.1.2 bus2=tlx_633_c_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_24 phases=2 bus1=trip_node_633_c_3.1.2 bus2=tlx_633_c_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_23 phases=2 bus1=trip_node_633_c_3.1.2 bus2=tlx_633_c_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_20 phases=2 bus1=trip_node_633_c_3.1.2 bus2=tlx_633_c_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_29 phases=2 bus1=trip_node_633_c_4.1.2 bus2=tlx_633_c_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_40 phases=2 bus1=trip_node_680_b_5.1.2 bus2=tlx_680_b_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_26 phases=2 bus1=trip_node_633_c_4.1.2 bus2=tlx_633_c_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_25 phases=2 bus1=trip_node_633_c_4.1.2 bus2=tlx_633_c_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_28 phases=2 bus1=trip_node_633_c_4.1.2 bus2=tlx_633_c_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_27 phases=2 bus1=trip_node_633_c_4.1.2 bus2=tlx_633_c_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_33 phases=2 bus1=trip_node_633_c_5.1.2 bus2=tlx_633_c_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_32 phases=2 bus1=trip_node_633_c_4.1.2 bus2=tlx_633_c_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_35 phases=2 bus1=trip_node_633_c_5.1.2 bus2=tlx_633_c_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_34 phases=2 bus1=trip_node_633_c_5.1.2 bus2=tlx_633_c_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_31 phases=2 bus1=trip_node_633_c_4.1.2 bus2=tlx_633_c_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_30 phases=2 bus1=trip_node_633_c_4.1.2 bus2=tlx_633_c_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_37 phases=2 bus1=trip_node_633_c_5.1.2 bus2=tlx_633_c_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_36 phases=2 bus1=trip_node_633_c_5.1.2 bus2=tlx_633_c_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_39 phases=2 bus1=trip_node_633_c_5.1.2 bus2=tlx_633_c_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_38 phases=2 bus1=trip_node_633_c_5.1.2 bus2=tlx_633_c_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_c_h_40 phases=2 bus1=trip_node_633_c_5.1.2 bus2=tlx_633_c_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_8 phases=2 bus1=trip_node_680_b_1.1.2 bus2=tlx_680_b_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_9 phases=2 bus1=trip_node_680_b_2.1.2 bus2=tlx_680_b_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_6 phases=2 bus1=trip_node_680_b_1.1.2 bus2=tlx_680_b_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_b_h_7 phases=2 bus1=trip_node_680_b_1.1.2 bus2=tlx_680_b_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_9 phases=2 bus1=trip_node_680_c_2.1.2 bus2=tlx_680_c_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_5 phases=2 bus1=trip_node_680_c_1.1.2 bus2=tlx_680_c_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_6 phases=2 bus1=trip_node_680_c_1.1.2 bus2=tlx_680_c_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_7 phases=2 bus1=trip_node_680_c_1.1.2 bus2=tlx_680_c_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_8 phases=2 bus1=trip_node_680_c_1.1.2 bus2=tlx_680_c_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_675_b_3 phases=1 bus1=meter_675_b.2 bus2=xfmr_meter_675_b_3.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_675_b_2 phases=1 bus1=meter_675_b.2 bus2=xfmr_meter_675_b_2.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_675_b_5 phases=1 bus1=meter_675_b.2 bus2=xfmr_meter_675_b_5.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_675_b_4 phases=1 bus1=meter_675_b.2 bus2=xfmr_meter_675_b_4.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_675_b_1 phases=1 bus1=meter_675_b.2 bus2=xfmr_meter_675_b_1.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_1 phases=2 bus1=trip_node_680_c_1.1.2 bus2=tlx_680_c_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_2 phases=2 bus1=trip_node_680_c_1.1.2 bus2=tlx_680_c_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_3 phases=2 bus1=trip_node_680_c_1.1.2 bus2=tlx_680_c_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_4 phases=2 bus1=trip_node_680_c_1.1.2 bus2=tlx_680_c_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_21 phases=2 bus1=trip_node_680_a_3.1.2 bus2=tlx_680_a_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_22 phases=2 bus1=trip_node_680_a_3.1.2 bus2=tlx_680_a_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_20 phases=2 bus1=trip_node_680_a_3.1.2 bus2=tlx_680_a_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_29 phases=2 bus1=trip_node_680_a_4.1.2 bus2=tlx_680_a_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_27 phases=2 bus1=trip_node_680_a_4.1.2 bus2=tlx_680_a_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_28 phases=2 bus1=trip_node_680_a_4.1.2 bus2=tlx_680_a_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_25 phases=2 bus1=trip_node_680_a_4.1.2 bus2=tlx_680_a_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_26 phases=2 bus1=trip_node_680_a_4.1.2 bus2=tlx_680_a_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_23 phases=2 bus1=trip_node_680_a_3.1.2 bus2=tlx_680_a_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_24 phases=2 bus1=trip_node_680_a_3.1.2 bus2=tlx_680_a_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_40 phases=2 bus1=trip_node_680_c_5.1.2 bus2=tlx_680_c_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_680_b_5 phases=1 bus1=meter_680_b.2 bus2=xfmr_meter_680_b_5.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_680_b_4 phases=1 bus1=meter_680_b.2 bus2=xfmr_meter_680_b_4.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_680_b_3 phases=1 bus1=meter_680_b.2 bus2=xfmr_meter_680_b_3.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_680_b_2 phases=1 bus1=meter_680_b.2 bus2=xfmr_meter_680_b_2.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_680_b_1 phases=1 bus1=meter_680_b.2 bus2=xfmr_meter_680_b_1.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol684611 phases=1 bus1=n684.3 bus2=n611.3 length=300.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_32 phases=2 bus1=trip_node_680_a_4.1.2 bus2=tlx_680_a_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_33 phases=2 bus1=trip_node_680_a_5.1.2 bus2=tlx_680_a_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_30 phases=2 bus1=trip_node_680_a_4.1.2 bus2=tlx_680_a_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_31 phases=2 bus1=trip_node_680_a_4.1.2 bus2=tlx_680_a_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_14 phases=2 bus1=trip_node_633_b_2.1.2 bus2=tlx_633_b_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_13 phases=2 bus1=trip_node_633_b_2.1.2 bus2=tlx_633_b_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_16 phases=2 bus1=trip_node_633_b_2.1.2 bus2=tlx_633_b_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_38 phases=2 bus1=trip_node_680_a_5.1.2 bus2=tlx_680_a_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_15 phases=2 bus1=trip_node_633_b_2.1.2 bus2=tlx_633_b_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_39 phases=2 bus1=trip_node_680_a_5.1.2 bus2=tlx_680_a_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_18 phases=2 bus1=trip_node_633_b_3.1.2 bus2=tlx_633_b_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_36 phases=2 bus1=trip_node_680_a_5.1.2 bus2=tlx_680_a_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_17 phases=2 bus1=trip_node_633_b_3.1.2 bus2=tlx_633_b_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_37 phases=2 bus1=trip_node_680_a_5.1.2 bus2=tlx_680_a_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_34 phases=2 bus1=trip_node_680_a_5.1.2 bus2=tlx_680_a_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_19 phases=2 bus1=trip_node_633_b_3.1.2 bus2=tlx_633_b_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_35 phases=2 bus1=trip_node_680_a_5.1.2 bus2=tlx_680_a_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_10 phases=2 bus1=trip_node_633_b_2.1.2 bus2=tlx_633_b_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_12 phases=2 bus1=trip_node_633_b_2.1.2 bus2=tlx_633_b_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_11 phases=2 bus1=trip_node_633_b_2.1.2 bus2=tlx_633_b_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_2 phases=2 bus1=trip_node_671_c_1.1.2 bus2=tlx_671_c_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_1 phases=2 bus1=trip_node_671_c_1.1.2 bus2=tlx_671_c_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_20 phases=2 bus1=trip_node_680_c_3.1.2 bus2=tlx_680_c_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_21 phases=2 bus1=trip_node_680_c_3.1.2 bus2=tlx_680_c_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ul632-633 phases=3 bus1=n632.1.2.3 bus2=n633.1.2.3 length=500.000 linecode=3p_oh_code6 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_22 phases=2 bus1=trip_node_680_c_3.1.2 bus2=tlx_680_c_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_23 phases=2 bus1=trip_node_680_c_3.1.2 bus2=tlx_680_c_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_24 phases=2 bus1=trip_node_680_c_3.1.2 bus2=tlx_680_c_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_25 phases=2 bus1=trip_node_680_c_4.1.2 bus2=tlx_680_c_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_26 phases=2 bus1=trip_node_680_c_4.1.2 bus2=tlx_680_c_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_27 phases=2 bus1=trip_node_680_c_4.1.2 bus2=tlx_680_c_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_28 phases=2 bus1=trip_node_680_c_4.1.2 bus2=tlx_680_c_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_29 phases=2 bus1=trip_node_680_c_4.1.2 bus2=tlx_680_c_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_10 phases=2 bus1=trip_node_680_a_2.1.2 bus2=tlx_680_a_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_11 phases=2 bus1=trip_node_680_a_2.1.2 bus2=tlx_680_a_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_18 phases=2 bus1=trip_node_680_a_3.1.2 bus2=tlx_680_a_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_19 phases=2 bus1=trip_node_680_a_3.1.2 bus2=tlx_680_a_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_16 phases=2 bus1=trip_node_680_a_2.1.2 bus2=tlx_680_a_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_17 phases=2 bus1=trip_node_680_a_3.1.2 bus2=tlx_680_a_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_14 phases=2 bus1=trip_node_680_a_2.1.2 bus2=tlx_680_a_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_15 phases=2 bus1=trip_node_680_a_2.1.2 bus2=tlx_680_a_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_12 phases=2 bus1=trip_node_680_a_2.1.2 bus2=tlx_680_a_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_13 phases=2 bus1=trip_node_680_a_2.1.2 bus2=tlx_680_a_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_4 phases=2 bus1=trip_node_671_c_1.1.2 bus2=tlx_671_c_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_3 phases=2 bus1=trip_node_671_c_1.1.2 bus2=tlx_671_c_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_6 phases=2 bus1=trip_node_671_c_1.1.2 bus2=tlx_671_c_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_30 phases=2 bus1=trip_node_680_c_4.1.2 bus2=tlx_680_c_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_5 phases=2 bus1=trip_node_671_c_1.1.2 bus2=tlx_671_c_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_31 phases=2 bus1=trip_node_680_c_4.1.2 bus2=tlx_680_c_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_8 phases=2 bus1=trip_node_671_c_1.1.2 bus2=tlx_671_c_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_32 phases=2 bus1=trip_node_680_c_4.1.2 bus2=tlx_680_c_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_7 phases=2 bus1=trip_node_671_c_1.1.2 bus2=tlx_671_c_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_33 phases=2 bus1=trip_node_680_c_5.1.2 bus2=tlx_680_c_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_34 phases=2 bus1=trip_node_680_c_5.1.2 bus2=tlx_680_c_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_9 phases=2 bus1=trip_node_671_c_2.1.2 bus2=tlx_671_c_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_35 phases=2 bus1=trip_node_680_c_5.1.2 bus2=tlx_680_c_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_36 phases=2 bus1=trip_node_680_c_5.1.2 bus2=tlx_680_c_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_37 phases=2 bus1=trip_node_680_c_5.1.2 bus2=tlx_680_c_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_38 phases=2 bus1=trip_node_680_c_5.1.2 bus2=tlx_680_c_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_39 phases=2 bus1=trip_node_680_c_5.1.2 bus2=tlx_680_c_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_40 phases=2 bus1=trip_node_633_b_5.1.2 bus2=tlx_633_b_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_40 phases=2 bus1=trip_node_675_a_5.1.2 bus2=tlx_675_a_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_32 phases=2 bus1=trip_node_675_a_4.1.2 bus2=tlx_675_a_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_33 phases=2 bus1=trip_node_675_a_5.1.2 bus2=tlx_675_a_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_34 phases=2 bus1=trip_node_675_a_5.1.2 bus2=tlx_675_a_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_35 phases=2 bus1=trip_node_675_a_5.1.2 bus2=tlx_675_a_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_36 phases=2 bus1=trip_node_675_a_5.1.2 bus2=tlx_675_a_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_37 phases=2 bus1=trip_node_675_a_5.1.2 bus2=tlx_675_a_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_38 phases=2 bus1=trip_node_675_a_5.1.2 bus2=tlx_675_a_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_39 phases=2 bus1=trip_node_675_a_5.1.2 bus2=tlx_675_a_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_652_a_1 phases=1 bus1=meter_652_a.1 bus2=xfmr_meter_652_a_1.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_652_a_3 phases=1 bus1=meter_652_a.1 bus2=xfmr_meter_652_a_3.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_652_a_2 phases=1 bus1=meter_652_a.1 bus2=xfmr_meter_652_a_2.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_10 phases=2 bus1=trip_node_680_c_2.1.2 bus2=tlx_680_c_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_11 phases=2 bus1=trip_node_680_c_2.1.2 bus2=tlx_680_c_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_30 phases=2 bus1=trip_node_675_a_4.1.2 bus2=tlx_675_a_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_12 phases=2 bus1=trip_node_680_c_2.1.2 bus2=tlx_680_c_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_31 phases=2 bus1=trip_node_675_a_4.1.2 bus2=tlx_675_a_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_13 phases=2 bus1=trip_node_680_c_2.1.2 bus2=tlx_680_c_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_14 phases=2 bus1=trip_node_680_c_2.1.2 bus2=tlx_680_c_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_15 phases=2 bus1=trip_node_680_c_2.1.2 bus2=tlx_680_c_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_16 phases=2 bus1=trip_node_680_c_2.1.2 bus2=tlx_680_c_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_17 phases=2 bus1=trip_node_680_c_3.1.2 bus2=tlx_680_c_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_652_a_5 phases=1 bus1=meter_652_a.1 bus2=xfmr_meter_652_a_5.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_18 phases=2 bus1=trip_node_680_c_3.1.2 bus2=tlx_680_c_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_652_a_4 phases=1 bus1=meter_652_a.1 bus2=xfmr_meter_652_a_4.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_c_h_19 phases=2 bus1=trip_node_680_c_3.1.2 bus2=tlx_680_c_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_29 phases=2 bus1=trip_node_675_a_4.1.2 bus2=tlx_675_a_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_680_a_h_40 phases=2 bus1=trip_node_680_a_5.1.2 bus2=tlx_680_a_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_1 phases=2 bus1=trip_node_652_a_1.1.2 bus2=tlx_652_a_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_25 phases=2 bus1=trip_node_633_b_4.1.2 bus2=tlx_633_b_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_21 phases=2 bus1=trip_node_675_a_3.1.2 bus2=tlx_675_a_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_24 phases=2 bus1=trip_node_633_b_3.1.2 bus2=tlx_633_b_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_22 phases=2 bus1=trip_node_675_a_3.1.2 bus2=tlx_675_a_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_27 phases=2 bus1=trip_node_633_b_4.1.2 bus2=tlx_633_b_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_23 phases=2 bus1=trip_node_675_a_3.1.2 bus2=tlx_675_a_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_26 phases=2 bus1=trip_node_633_b_4.1.2 bus2=tlx_633_b_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_24 phases=2 bus1=trip_node_675_a_3.1.2 bus2=tlx_675_a_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_29 phases=2 bus1=trip_node_633_b_4.1.2 bus2=tlx_633_b_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_25 phases=2 bus1=trip_node_675_a_4.1.2 bus2=tlx_675_a_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_28 phases=2 bus1=trip_node_633_b_4.1.2 bus2=tlx_633_b_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_26 phases=2 bus1=trip_node_675_a_4.1.2 bus2=tlx_675_a_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_27 phases=2 bus1=trip_node_675_a_4.1.2 bus2=tlx_675_a_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_28 phases=2 bus1=trip_node_675_a_4.1.2 bus2=tlx_675_a_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_21 phases=2 bus1=trip_node_633_b_3.1.2 bus2=tlx_633_b_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_20 phases=2 bus1=trip_node_633_b_3.1.2 bus2=tlx_633_b_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_23 phases=2 bus1=trip_node_633_b_3.1.2 bus2=tlx_633_b_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_22 phases=2 bus1=trip_node_633_b_3.1.2 bus2=tlx_633_b_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_20 phases=2 bus1=trip_node_675_a_3.1.2 bus2=tlx_675_a_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_18 phases=2 bus1=trip_node_675_a_3.1.2 bus2=tlx_675_a_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_19 phases=2 bus1=trip_node_675_a_3.1.2 bus2=tlx_675_a_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_692_c phases=1 bus1=n692.3 bus2=meter_692_c.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_692_b phases=1 bus1=n692.2 bus2=meter_692_b.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_36 phases=2 bus1=trip_node_633_b_5.1.2 bus2=tlx_633_b_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_10 phases=2 bus1=trip_node_675_a_2.1.2 bus2=tlx_675_a_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_35 phases=2 bus1=trip_node_633_b_5.1.2 bus2=tlx_633_b_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_11 phases=2 bus1=trip_node_675_a_2.1.2 bus2=tlx_675_a_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_38 phases=2 bus1=trip_node_633_b_5.1.2 bus2=tlx_633_b_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_12 phases=2 bus1=trip_node_675_a_2.1.2 bus2=tlx_675_a_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_37 phases=2 bus1=trip_node_633_b_5.1.2 bus2=tlx_633_b_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_13 phases=2 bus1=trip_node_675_a_2.1.2 bus2=tlx_675_a_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_14 phases=2 bus1=trip_node_675_a_2.1.2 bus2=tlx_675_a_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_39 phases=2 bus1=trip_node_633_b_5.1.2 bus2=tlx_633_b_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_15 phases=2 bus1=trip_node_675_a_2.1.2 bus2=tlx_675_a_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_16 phases=2 bus1=trip_node_675_a_2.1.2 bus2=tlx_675_a_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_17 phases=2 bus1=trip_node_675_a_3.1.2 bus2=tlx_675_a_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_30 phases=2 bus1=trip_node_633_b_4.1.2 bus2=tlx_633_b_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_32 phases=2 bus1=trip_node_633_b_4.1.2 bus2=tlx_633_b_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_31 phases=2 bus1=trip_node_633_b_4.1.2 bus2=tlx_633_b_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_34 phases=2 bus1=trip_node_633_b_5.1.2 bus2=tlx_633_b_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_b_h_33 phases=2 bus1=trip_node_633_b_5.1.2 bus2=tlx_633_b_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_3 phases=2 bus1=trip_node_652_a_1.1.2 bus2=tlx_652_a_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_2 phases=2 bus1=trip_node_652_a_1.1.2 bus2=tlx_652_a_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_5 phases=2 bus1=trip_node_652_a_1.1.2 bus2=tlx_652_a_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_4 phases=2 bus1=trip_node_652_a_1.1.2 bus2=tlx_652_a_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_692_a phases=1 bus1=n692.1 bus2=meter_692_a.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_7 phases=2 bus1=trip_node_652_a_1.1.2 bus2=tlx_652_a_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_6 phases=2 bus1=trip_node_652_a_1.1.2 bus2=tlx_652_a_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_9 phases=2 bus1=trip_node_652_a_2.1.2 bus2=tlx_652_a_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_8 phases=2 bus1=trip_node_652_a_1.1.2 bus2=tlx_652_a_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_10 phases=2 bus1=trip_node_675_b_2.1.2 bus2=tlx_675_b_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_29 phases=2 bus1=trip_node_645_b_4.1.2 bus2=tlx_645_b_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_28 phases=2 bus1=trip_node_645_b_4.1.2 bus2=tlx_645_b_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_27 phases=2 bus1=trip_node_645_b_4.1.2 bus2=tlx_645_b_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_26 phases=2 bus1=trip_node_645_b_4.1.2 bus2=tlx_645_b_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_25 phases=2 bus1=trip_node_645_b_4.1.2 bus2=tlx_645_b_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_40 phases=2 bus1=trip_node_692_a_5.1.2 bus2=tlx_692_a_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_24 phases=2 bus1=trip_node_645_b_3.1.2 bus2=tlx_645_b_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_23 phases=2 bus1=trip_node_645_b_3.1.2 bus2=tlx_645_b_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_9 phases=2 bus1=trip_node_671_a_2.1.2 bus2=tlx_671_a_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_22 phases=2 bus1=trip_node_645_b_3.1.2 bus2=tlx_645_b_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_21 phases=2 bus1=trip_node_645_b_3.1.2 bus2=tlx_645_b_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_20 phases=2 bus1=trip_node_645_b_3.1.2 bus2=tlx_645_b_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_6 phases=2 bus1=trip_node_671_a_1.1.2 bus2=tlx_671_a_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_5 phases=2 bus1=trip_node_671_a_1.1.2 bus2=tlx_671_a_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_19 phases=2 bus1=trip_node_675_b_3.1.2 bus2=tlx_675_b_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_8 phases=2 bus1=trip_node_671_a_1.1.2 bus2=tlx_671_a_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_7 phases=2 bus1=trip_node_671_a_1.1.2 bus2=tlx_671_a_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_16 phases=2 bus1=trip_node_675_b_2.1.2 bus2=tlx_675_b_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_15 phases=2 bus1=trip_node_675_b_2.1.2 bus2=tlx_675_b_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_18 phases=2 bus1=trip_node_675_b_3.1.2 bus2=tlx_675_b_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_17 phases=2 bus1=trip_node_675_b_3.1.2 bus2=tlx_675_b_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_12 phases=2 bus1=trip_node_675_b_2.1.2 bus2=tlx_675_b_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_11 phases=2 bus1=trip_node_675_b_2.1.2 bus2=tlx_675_b_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_14 phases=2 bus1=trip_node_675_b_2.1.2 bus2=tlx_675_b_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_13 phases=2 bus1=trip_node_675_b_2.1.2 bus2=tlx_675_b_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_2 phases=2 bus1=trip_node_671_a_1.1.2 bus2=tlx_671_a_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_1 phases=2 bus1=trip_node_671_a_1.1.2 bus2=tlx_671_a_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_4 phases=2 bus1=trip_node_671_a_1.1.2 bus2=tlx_671_a_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_a_h_3 phases=2 bus1=trip_node_671_a_1.1.2 bus2=tlx_671_a_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_39 phases=2 bus1=trip_node_645_b_5.1.2 bus2=tlx_645_b_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_38 phases=2 bus1=trip_node_645_b_5.1.2 bus2=tlx_645_b_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_37 phases=2 bus1=trip_node_645_b_5.1.2 bus2=tlx_645_b_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_36 phases=2 bus1=trip_node_645_b_5.1.2 bus2=tlx_645_b_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_35 phases=2 bus1=trip_node_645_b_5.1.2 bus2=tlx_645_b_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_34 phases=2 bus1=trip_node_645_b_5.1.2 bus2=tlx_645_b_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_33 phases=2 bus1=trip_node_645_b_5.1.2 bus2=tlx_645_b_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_32 phases=2 bus1=trip_node_645_b_4.1.2 bus2=tlx_645_b_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_31 phases=2 bus1=trip_node_645_b_4.1.2 bus2=tlx_645_b_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_30 phases=2 bus1=trip_node_645_b_4.1.2 bus2=tlx_645_b_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_30 phases=2 bus1=trip_node_675_b_4.1.2 bus2=tlx_675_b_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_29 phases=2 bus1=trip_node_692_a_4.1.2 bus2=tlx_692_a_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_28 phases=2 bus1=trip_node_692_a_4.1.2 bus2=tlx_692_a_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_32 phases=2 bus1=trip_node_675_b_4.1.2 bus2=tlx_675_b_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_31 phases=2 bus1=trip_node_675_b_4.1.2 bus2=tlx_675_b_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_25 phases=2 bus1=trip_node_692_a_4.1.2 bus2=tlx_692_a_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_24 phases=2 bus1=trip_node_692_a_3.1.2 bus2=tlx_692_a_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_27 phases=2 bus1=trip_node_692_a_4.1.2 bus2=tlx_692_a_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_26 phases=2 bus1=trip_node_692_a_4.1.2 bus2=tlx_692_a_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_21 phases=2 bus1=trip_node_692_a_3.1.2 bus2=tlx_692_a_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_8 phases=2 bus1=trip_node_692_b_1.1.2 bus2=tlx_692_b_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_20 phases=2 bus1=trip_node_633_a_3.1.2 bus2=tlx_633_a_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_20 phases=2 bus1=trip_node_692_a_3.1.2 bus2=tlx_692_a_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_7 phases=2 bus1=trip_node_692_b_1.1.2 bus2=tlx_692_b_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_21 phases=2 bus1=trip_node_633_a_3.1.2 bus2=tlx_633_a_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_23 phases=2 bus1=trip_node_692_a_3.1.2 bus2=tlx_692_a_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_6 phases=2 bus1=trip_node_692_b_1.1.2 bus2=tlx_692_b_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_22 phases=2 bus1=trip_node_633_a_3.1.2 bus2=tlx_633_a_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_22 phases=2 bus1=trip_node_692_a_3.1.2 bus2=tlx_692_a_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_5 phases=2 bus1=trip_node_692_b_1.1.2 bus2=tlx_692_b_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_9 phases=2 bus1=trip_node_692_b_2.1.2 bus2=tlx_692_b_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_27 phases=2 bus1=trip_node_633_a_4.1.2 bus2=tlx_633_a_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_28 phases=2 bus1=trip_node_633_a_4.1.2 bus2=tlx_633_a_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_29 phases=2 bus1=trip_node_633_a_4.1.2 bus2=tlx_633_a_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_23 phases=2 bus1=trip_node_633_a_3.1.2 bus2=tlx_633_a_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_24 phases=2 bus1=trip_node_633_a_3.1.2 bus2=tlx_633_a_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_25 phases=2 bus1=trip_node_633_a_4.1.2 bus2=tlx_633_a_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_26 phases=2 bus1=trip_node_633_a_4.1.2 bus2=tlx_633_a_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_38 phases=2 bus1=trip_node_675_b_5.1.2 bus2=tlx_675_b_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_37 phases=2 bus1=trip_node_675_b_5.1.2 bus2=tlx_675_b_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_39 phases=2 bus1=trip_node_675_b_5.1.2 bus2=tlx_675_b_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_34 phases=2 bus1=trip_node_675_b_5.1.2 bus2=tlx_675_b_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_33 phases=2 bus1=trip_node_675_b_5.1.2 bus2=tlx_675_b_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_36 phases=2 bus1=trip_node_675_b_5.1.2 bus2=tlx_675_b_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_35 phases=2 bus1=trip_node_675_b_5.1.2 bus2=tlx_675_b_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_39 phases=2 bus1=trip_node_692_a_5.1.2 bus2=tlx_692_a_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_21 phases=2 bus1=trip_node_675_b_3.1.2 bus2=tlx_675_b_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_20 phases=2 bus1=trip_node_675_b_3.1.2 bus2=tlx_675_b_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_36 phases=2 bus1=trip_node_692_a_5.1.2 bus2=tlx_692_a_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_35 phases=2 bus1=trip_node_692_a_5.1.2 bus2=tlx_692_a_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_633_a phases=1 bus1=n633.1 bus2=meter_633_a.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_38 phases=2 bus1=trip_node_692_a_5.1.2 bus2=tlx_692_a_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_633_b phases=1 bus1=n633.2 bus2=meter_633_b.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_37 phases=2 bus1=trip_node_692_a_5.1.2 bus2=tlx_692_a_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_633_c phases=1 bus1=n633.3 bus2=meter_633_c.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_32 phases=2 bus1=trip_node_692_a_4.1.2 bus2=tlx_692_a_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_31 phases=2 bus1=trip_node_692_a_4.1.2 bus2=tlx_692_a_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_10 phases=2 bus1=trip_node_633_a_2.1.2 bus2=tlx_633_a_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_19 phases=2 bus1=trip_node_645_b_3.1.2 bus2=tlx_645_b_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_34 phases=2 bus1=trip_node_692_a_5.1.2 bus2=tlx_692_a_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_11 phases=2 bus1=trip_node_633_a_2.1.2 bus2=tlx_633_a_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_18 phases=2 bus1=trip_node_645_b_3.1.2 bus2=tlx_645_b_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_33 phases=2 bus1=trip_node_692_a_5.1.2 bus2=tlx_692_a_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_17 phases=2 bus1=trip_node_645_b_3.1.2 bus2=tlx_645_b_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_16 phases=2 bus1=trip_node_645_b_2.1.2 bus2=tlx_645_b_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_15 phases=2 bus1=trip_node_645_b_2.1.2 bus2=tlx_645_b_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_30 phases=2 bus1=trip_node_692_a_4.1.2 bus2=tlx_692_a_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_14 phases=2 bus1=trip_node_645_b_2.1.2 bus2=tlx_645_b_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_16 phases=2 bus1=trip_node_633_a_2.1.2 bus2=tlx_633_a_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_13 phases=2 bus1=trip_node_645_b_2.1.2 bus2=tlx_645_b_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_17 phases=2 bus1=trip_node_633_a_3.1.2 bus2=tlx_633_a_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_12 phases=2 bus1=trip_node_645_b_2.1.2 bus2=tlx_645_b_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_18 phases=2 bus1=trip_node_633_a_3.1.2 bus2=tlx_633_a_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_11 phases=2 bus1=trip_node_645_b_2.1.2 bus2=tlx_645_b_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_19 phases=2 bus1=trip_node_633_a_3.1.2 bus2=tlx_633_a_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_10 phases=2 bus1=trip_node_645_b_2.1.2 bus2=tlx_645_b_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_12 phases=2 bus1=trip_node_633_a_2.1.2 bus2=tlx_633_a_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_4 phases=2 bus1=trip_node_692_b_1.1.2 bus2=tlx_692_b_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_13 phases=2 bus1=trip_node_633_a_2.1.2 bus2=tlx_633_a_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_3 phases=2 bus1=trip_node_692_b_1.1.2 bus2=tlx_692_b_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_14 phases=2 bus1=trip_node_633_a_2.1.2 bus2=tlx_633_a_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_2 phases=2 bus1=trip_node_692_b_1.1.2 bus2=tlx_692_b_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_15 phases=2 bus1=trip_node_633_a_2.1.2 bus2=tlx_633_a_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_b_h_1 phases=2 bus1=trip_node_692_b_1.1.2 bus2=tlx_692_b_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_27 phases=2 bus1=trip_node_675_b_4.1.2 bus2=tlx_675_b_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_26 phases=2 bus1=trip_node_675_b_4.1.2 bus2=tlx_675_b_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_29 phases=2 bus1=trip_node_675_b_4.1.2 bus2=tlx_675_b_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_28 phases=2 bus1=trip_node_675_b_4.1.2 bus2=tlx_675_b_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_23 phases=2 bus1=trip_node_675_b_3.1.2 bus2=tlx_675_b_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_22 phases=2 bus1=trip_node_675_b_3.1.2 bus2=tlx_675_b_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_25 phases=2 bus1=trip_node_675_b_4.1.2 bus2=tlx_675_b_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_24 phases=2 bus1=trip_node_675_b_3.1.2 bus2=tlx_675_b_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_684_c_5 phases=1 bus1=meter_684_c.3 bus2=xfmr_meter_684_c_5.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_684_c_4 phases=1 bus1=meter_684_c.3 bus2=xfmr_meter_684_c_4.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_684_c_3 phases=1 bus1=meter_684_c.3 bus2=xfmr_meter_684_c_3.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_684_c_2 phases=1 bus1=meter_684_c.3 bus2=xfmr_meter_684_c_2.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_684_c_1 phases=1 bus1=meter_684_c.3 bus2=xfmr_meter_684_c_1.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_40 phases=2 bus1=trip_node_675_b_5.1.2 bus2=tlx_675_b_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_15 phases=2 bus1=trip_node_684_c_2.1.2 bus2=tlx_684_c_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_19 phases=2 bus1=trip_node_652_a_3.1.2 bus2=tlx_652_a_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_14 phases=2 bus1=trip_node_684_c_2.1.2 bus2=tlx_684_c_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_18 phases=2 bus1=trip_node_652_a_3.1.2 bus2=tlx_652_a_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_17 phases=2 bus1=trip_node_684_c_3.1.2 bus2=tlx_684_c_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_17 phases=2 bus1=trip_node_652_a_3.1.2 bus2=tlx_652_a_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_16 phases=2 bus1=trip_node_684_c_2.1.2 bus2=tlx_684_c_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_11 phases=2 bus1=trip_node_684_c_2.1.2 bus2=tlx_684_c_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_10 phases=2 bus1=trip_node_684_c_2.1.2 bus2=tlx_684_c_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_13 phases=2 bus1=trip_node_684_c_2.1.2 bus2=tlx_684_c_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_611_c phases=1 bus1=n611.3 bus2=meter_611_c.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_12 phases=2 bus1=trip_node_684_c_2.1.2 bus2=tlx_684_c_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_12 phases=2 bus1=trip_node_652_a_2.1.2 bus2=tlx_652_a_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_11 phases=2 bus1=trip_node_652_a_2.1.2 bus2=tlx_652_a_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_10 phases=2 bus1=trip_node_652_a_2.1.2 bus2=tlx_652_a_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_16 phases=2 bus1=trip_node_652_a_2.1.2 bus2=tlx_652_a_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_19 phases=2 bus1=trip_node_684_c_3.1.2 bus2=tlx_684_c_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_15 phases=2 bus1=trip_node_652_a_2.1.2 bus2=tlx_652_a_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_684_c_h_18 phases=2 bus1=trip_node_684_c_3.1.2 bus2=tlx_684_c_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_14 phases=2 bus1=trip_node_652_a_2.1.2 bus2=tlx_652_a_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_652_a_h_13 phases=2 bus1=trip_node_652_a_2.1.2 bus2=tlx_652_a_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_632_b_4 phases=1 bus1=meter_632_b.2 bus2=xfmr_meter_632_b_4.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_9 phases=2 bus1=trip_node_675_c_2.1.2 bus2=tlx_675_c_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_3 phases=2 bus1=trip_node_692_a_1.1.2 bus2=tlx_692_a_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_632_b_3 phases=1 bus1=meter_632_b.2 bus2=xfmr_meter_632_b_3.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_2 phases=2 bus1=trip_node_692_a_1.1.2 bus2=tlx_692_a_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_632_b_2 phases=1 bus1=meter_632_b.2 bus2=xfmr_meter_632_b_2.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_7 phases=2 bus1=trip_node_675_c_1.1.2 bus2=tlx_675_c_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_5 phases=2 bus1=trip_node_692_a_1.1.2 bus2=tlx_692_a_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_632_b_1 phases=1 bus1=meter_632_b.2 bus2=xfmr_meter_632_b_1.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_8 phases=2 bus1=trip_node_675_c_1.1.2 bus2=tlx_675_c_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_4 phases=2 bus1=trip_node_692_a_1.1.2 bus2=tlx_692_a_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_1 phases=2 bus1=trip_node_692_a_1.1.2 bus2=tlx_692_a_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_632_b_5 phases=1 bus1=meter_632_b.2 bus2=xfmr_meter_632_b_5.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_1 phases=2 bus1=trip_node_675_c_1.1.2 bus2=tlx_675_c_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_2 phases=2 bus1=trip_node_675_c_1.1.2 bus2=tlx_675_c_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_692_b_1 phases=1 bus1=meter_692_b.2 bus2=xfmr_meter_692_b_1.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_692_b_2 phases=1 bus1=meter_692_b.2 bus2=xfmr_meter_692_b_2.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_692_b_3 phases=1 bus1=meter_692_b.2 bus2=xfmr_meter_692_b_3.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_5 phases=2 bus1=trip_node_675_c_1.1.2 bus2=tlx_675_c_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_692_b_4 phases=1 bus1=meter_692_b.2 bus2=xfmr_meter_692_b_4.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_6 phases=2 bus1=trip_node_675_c_1.1.2 bus2=tlx_675_c_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_692_b_5 phases=1 bus1=meter_692_b.2 bus2=xfmr_meter_692_b_5.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_3 phases=2 bus1=trip_node_675_c_1.1.2 bus2=tlx_675_c_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_c_h_4 phases=2 bus1=trip_node_675_c_1.1.2 bus2=tlx_675_c_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_671_a_1 phases=1 bus1=meter_671_a.1 bus2=xfmr_meter_671_a_1.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_671_a_2 phases=1 bus1=meter_671_a.1 bus2=xfmr_meter_671_a_2.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_671_a_3 phases=1 bus1=meter_671_a.1 bus2=xfmr_meter_671_a_3.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_671_a_4 phases=1 bus1=meter_671_a.1 bus2=xfmr_meter_671_a_4.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_671_a_5 phases=1 bus1=meter_671_a.1 bus2=xfmr_meter_671_a_5.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_645_b_h_40 phases=2 bus1=trip_node_645_b_5.1.2 bus2=tlx_645_b_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_3 phases=2 bus1=trip_node_671_b_1.1.2 bus2=tlx_671_b_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_2 phases=2 bus1=trip_node_671_b_1.1.2 bus2=tlx_671_b_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_1 phases=2 bus1=trip_node_671_b_1.1.2 bus2=tlx_671_b_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_7 phases=2 bus1=trip_node_671_b_1.1.2 bus2=tlx_671_b_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_6 phases=2 bus1=trip_node_671_b_1.1.2 bus2=tlx_671_b_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_5 phases=2 bus1=trip_node_671_b_1.1.2 bus2=tlx_671_b_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_4 phases=2 bus1=trip_node_671_b_1.1.2 bus2=tlx_671_b_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_9 phases=2 bus1=trip_node_671_b_2.1.2 bus2=tlx_671_b_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_b_h_8 phases=2 bus1=trip_node_671_b_1.1.2 bus2=tlx_671_b_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol6321-671 phases=3 bus1=n6321.1.2.3 bus2=n671.1.2.3 length=1499.344 linecode=3p_oh_code1 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_7 phases=2 bus1=trip_node_692_a_1.1.2 bus2=tlx_692_a_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_6 phases=2 bus1=trip_node_692_a_1.1.2 bus2=tlx_692_a_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_9 phases=2 bus1=trip_node_692_a_2.1.2 bus2=tlx_692_a_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_a_h_8 phases=2 bus1=trip_node_692_a_1.1.2 bus2=tlx_692_a_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_10 phases=2 bus1=trip_node_632_c_2.1.2 bus2=tlx_632_c_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_11 phases=2 bus1=trip_node_632_c_2.1.2 bus2=tlx_632_c_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_12 phases=2 bus1=trip_node_632_c_2.1.2 bus2=tlx_632_c_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_17 phases=2 bus1=trip_node_671_c_3.1.2 bus2=tlx_671_c_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_16 phases=2 bus1=trip_node_671_c_2.1.2 bus2=tlx_671_c_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_19 phases=2 bus1=trip_node_671_c_3.1.2 bus2=tlx_671_c_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_684_a_5 phases=1 bus1=meter_684_a.1 bus2=xfmr_meter_684_a_5.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_18 phases=2 bus1=trip_node_671_c_3.1.2 bus2=tlx_671_c_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_684_a_4 phases=1 bus1=meter_684_a.1 bus2=xfmr_meter_684_a_4.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_13 phases=2 bus1=trip_node_671_c_2.1.2 bus2=tlx_671_c_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_684_a_3 phases=1 bus1=meter_684_a.1 bus2=xfmr_meter_684_a_3.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_12 phases=2 bus1=trip_node_671_c_2.1.2 bus2=tlx_671_c_h_12.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_684_a_2 phases=1 bus1=meter_684_a.1 bus2=xfmr_meter_684_a_2.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_15 phases=2 bus1=trip_node_671_c_2.1.2 bus2=tlx_671_c_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_684_a_1 phases=1 bus1=meter_684_a.1 bus2=xfmr_meter_684_a_1.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_14 phases=2 bus1=trip_node_671_c_2.1.2 bus2=tlx_671_c_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_11 phases=2 bus1=trip_node_671_c_2.1.2 bus2=tlx_671_c_h_11.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_10 phases=2 bus1=trip_node_671_c_2.1.2 bus2=tlx_671_c_h_10.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_17 phases=2 bus1=trip_node_632_c_3.1.2 bus2=tlx_632_c_h_17.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_18 phases=2 bus1=trip_node_632_c_3.1.2 bus2=tlx_632_c_h_18.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_19 phases=2 bus1=trip_node_632_c_3.1.2 bus2=tlx_632_c_h_19.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_13 phases=2 bus1=trip_node_632_c_2.1.2 bus2=tlx_632_c_h_13.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_14 phases=2 bus1=trip_node_632_c_2.1.2 bus2=tlx_632_c_h_14.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_15 phases=2 bus1=trip_node_632_c_2.1.2 bus2=tlx_632_c_h_15.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_16 phases=2 bus1=trip_node_632_c_2.1.2 bus2=tlx_632_c_h_16.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_28 phases=2 bus1=trip_node_671_c_4.1.2 bus2=tlx_671_c_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_27 phases=2 bus1=trip_node_671_c_4.1.2 bus2=tlx_671_c_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_29 phases=2 bus1=trip_node_671_c_4.1.2 bus2=tlx_671_c_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_24 phases=2 bus1=trip_node_671_c_3.1.2 bus2=tlx_671_c_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_23 phases=2 bus1=trip_node_671_c_3.1.2 bus2=tlx_671_c_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_26 phases=2 bus1=trip_node_671_c_4.1.2 bus2=tlx_671_c_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_25 phases=2 bus1=trip_node_671_c_4.1.2 bus2=tlx_671_c_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_20 phases=2 bus1=trip_node_671_c_3.1.2 bus2=tlx_671_c_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_22 phases=2 bus1=trip_node_671_c_3.1.2 bus2=tlx_671_c_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_21 phases=2 bus1=trip_node_671_c_3.1.2 bus2=tlx_671_c_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_31 phases=2 bus1=trip_node_632_c_4.1.2 bus2=tlx_632_c_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_32 phases=2 bus1=trip_node_632_c_4.1.2 bus2=tlx_632_c_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_33 phases=2 bus1=trip_node_632_c_5.1.2 bus2=tlx_632_c_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_34 phases=2 bus1=trip_node_632_c_5.1.2 bus2=tlx_632_c_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_30 phases=2 bus1=trip_node_632_c_4.1.2 bus2=tlx_632_c_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_633_b_1 phases=1 bus1=meter_633_b.2 bus2=xfmr_meter_633_b_1.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_633_b_3 phases=1 bus1=meter_633_b.2 bus2=xfmr_meter_633_b_3.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_633_b_2 phases=1 bus1=meter_633_b.2 bus2=xfmr_meter_633_b_2.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_633_b_5 phases=1 bus1=meter_633_b.2 bus2=xfmr_meter_633_b_5.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_633_b_4 phases=1 bus1=meter_633_b.2 bus2=xfmr_meter_633_b_4.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_39 phases=2 bus1=trip_node_632_c_5.1.2 bus2=tlx_632_c_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_35 phases=2 bus1=trip_node_632_c_5.1.2 bus2=tlx_632_c_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_36 phases=2 bus1=trip_node_632_c_5.1.2 bus2=tlx_632_c_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_37 phases=2 bus1=trip_node_632_c_5.1.2 bus2=tlx_632_c_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_38 phases=2 bus1=trip_node_632_c_5.1.2 bus2=tlx_632_c_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_20 phases=2 bus1=trip_node_632_c_3.1.2 bus2=tlx_632_c_h_20.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_21 phases=2 bus1=trip_node_632_c_3.1.2 bus2=tlx_632_c_h_21.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_22 phases=2 bus1=trip_node_632_c_3.1.2 bus2=tlx_632_c_h_22.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_23 phases=2 bus1=trip_node_632_c_3.1.2 bus2=tlx_632_c_h_23.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_675_c phases=1 bus1=n675.3 bus2=meter_675_c.3 length=50.000 linecode=1p_oh_code3 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_675_a phases=1 bus1=n675.1 bus2=meter_675_a.1 length=50.000 linecode=1p_oh_code8 units=ft
~ normamps=400.00 emergamps=600.00
new Line.ol_675_b phases=1 bus1=n675.2 bus2=meter_675_b.2 length=50.000 linecode=1p_oh_code9 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_8 phases=2 bus1=trip_node_675_b_1.1.2 bus2=tlx_675_b_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_9 phases=2 bus1=trip_node_675_b_2.1.2 bus2=tlx_675_b_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_28 phases=2 bus1=trip_node_632_c_4.1.2 bus2=tlx_632_c_h_28.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_4 phases=2 bus1=trip_node_675_b_1.1.2 bus2=tlx_675_b_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_29 phases=2 bus1=trip_node_632_c_4.1.2 bus2=tlx_632_c_h_29.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_5 phases=2 bus1=trip_node_675_b_1.1.2 bus2=tlx_675_b_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_6 phases=2 bus1=trip_node_675_b_1.1.2 bus2=tlx_675_b_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_7 phases=2 bus1=trip_node_675_b_1.1.2 bus2=tlx_675_b_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_24 phases=2 bus1=trip_node_632_c_3.1.2 bus2=tlx_632_c_h_24.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_25 phases=2 bus1=trip_node_632_c_4.1.2 bus2=tlx_632_c_h_25.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_1 phases=2 bus1=trip_node_675_b_1.1.2 bus2=tlx_675_b_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_26 phases=2 bus1=trip_node_632_c_4.1.2 bus2=tlx_632_c_h_26.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_2 phases=2 bus1=trip_node_675_b_1.1.2 bus2=tlx_675_b_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_27 phases=2 bus1=trip_node_632_c_4.1.2 bus2=tlx_632_c_h_27.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_b_h_3 phases=2 bus1=trip_node_675_b_1.1.2 bus2=tlx_675_b_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_40 phases=2 bus1=trip_node_633_a_5.1.2 bus2=tlx_633_a_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_632_c_h_40 phases=2 bus1=trip_node_632_c_5.1.2 bus2=tlx_632_c_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_30 phases=2 bus1=trip_node_633_a_4.1.2 bus2=tlx_633_a_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_31 phases=2 bus1=trip_node_633_a_4.1.2 bus2=tlx_633_a_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_32 phases=2 bus1=trip_node_633_a_4.1.2 bus2=tlx_633_a_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_33 phases=2 bus1=trip_node_633_a_5.1.2 bus2=tlx_633_a_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_38 phases=2 bus1=trip_node_633_a_5.1.2 bus2=tlx_633_a_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_39 phases=2 bus1=trip_node_633_a_5.1.2 bus2=tlx_633_a_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_34 phases=2 bus1=trip_node_633_a_5.1.2 bus2=tlx_633_a_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_35 phases=2 bus1=trip_node_633_a_5.1.2 bus2=tlx_633_a_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_36 phases=2 bus1=trip_node_633_a_5.1.2 bus2=tlx_633_a_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_633_a_h_37 phases=2 bus1=trip_node_633_a_5.1.2 bus2=tlx_633_a_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_39 phases=2 bus1=trip_node_671_c_5.1.2 bus2=tlx_671_c_h_39.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_38 phases=2 bus1=trip_node_671_c_5.1.2 bus2=tlx_671_c_h_38.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_35 phases=2 bus1=trip_node_671_c_5.1.2 bus2=tlx_671_c_h_35.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_34 phases=2 bus1=trip_node_671_c_5.1.2 bus2=tlx_671_c_h_34.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_37 phases=2 bus1=trip_node_671_c_5.1.2 bus2=tlx_671_c_h_37.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_36 phases=2 bus1=trip_node_671_c_5.1.2 bus2=tlx_671_c_h_36.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_31 phases=2 bus1=trip_node_671_c_4.1.2 bus2=tlx_671_c_h_31.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_30 phases=2 bus1=trip_node_671_c_4.1.2 bus2=tlx_671_c_h_30.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_33 phases=2 bus1=trip_node_671_c_5.1.2 bus2=tlx_671_c_h_33.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_32 phases=2 bus1=trip_node_671_c_4.1.2 bus2=tlx_671_c_h_32.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_6 phases=2 bus1=trip_node_692_c_1.1.2 bus2=tlx_692_c_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_7 phases=2 bus1=trip_node_692_c_1.1.2 bus2=tlx_692_c_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_4 phases=2 bus1=trip_node_692_c_1.1.2 bus2=tlx_692_c_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_5 phases=2 bus1=trip_node_692_c_1.1.2 bus2=tlx_692_c_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_8 phases=2 bus1=trip_node_692_c_1.1.2 bus2=tlx_692_c_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_9 phases=2 bus1=trip_node_692_c_2.1.2 bus2=tlx_692_c_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_2 phases=2 bus1=trip_node_692_c_1.1.2 bus2=tlx_692_c_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_3 phases=2 bus1=trip_node_692_c_1.1.2 bus2=tlx_692_c_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_9 phases=2 bus1=trip_node_675_a_2.1.2 bus2=tlx_675_a_h_9.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_692_c_h_1 phases=2 bus1=trip_node_692_c_1.1.2 bus2=tlx_692_c_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_7 phases=2 bus1=trip_node_675_a_1.1.2 bus2=tlx_675_a_h_7.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_8 phases=2 bus1=trip_node_675_a_1.1.2 bus2=tlx_675_a_h_8.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_5 phases=2 bus1=trip_node_675_a_1.1.2 bus2=tlx_675_a_h_5.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_6 phases=2 bus1=trip_node_675_a_1.1.2 bus2=tlx_675_a_h_6.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_3 phases=2 bus1=trip_node_675_a_1.1.2 bus2=tlx_675_a_h_3.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_4 phases=2 bus1=trip_node_675_a_1.1.2 bus2=tlx_675_a_h_4.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_1 phases=2 bus1=trip_node_675_a_1.1.2 bus2=tlx_675_a_h_1.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_675_a_h_2 phases=2 bus1=trip_node_675_a_1.1.2 bus2=tlx_675_a_h_2.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00
new Line.trip_line_671_c_h_40 phases=2 bus1=trip_node_671_c_5.1.2 bus2=tlx_671_c_h_40.1.2 length=50.000 linecode=2p_code10 units=ft
~ normamps=400.00 emergamps=600.00




new Transformer.xfmr_671_c_4 bank=xfmr_671_c_4 xfmrcode=cimxfmrcode_xfmr_671_c_4
~ wdg=1 bus=xfmr_meter_671_c_4.3
~ wdg=2 bus=trip_node_671_c_4.1.0
~ wdg=3 bus=trip_node_671_c_4.0.2
new Transformer.xfmr_671_c_3 bank=xfmr_671_c_3 xfmrcode=cimxfmrcode_xfmr_671_c_3
~ wdg=1 bus=xfmr_meter_671_c_3.3
~ wdg=2 bus=trip_node_671_c_3.1.0
~ wdg=3 bus=trip_node_671_c_3.0.2
new Transformer.xfmr_671_c_5 bank=xfmr_671_c_5 xfmrcode=cimxfmrcode_xfmr_671_c_5
~ wdg=1 bus=xfmr_meter_671_c_5.3
~ wdg=2 bus=trip_node_671_c_5.1.0
~ wdg=3 bus=trip_node_671_c_5.0.2
new Transformer.xfmr_671_c_2 bank=xfmr_671_c_2 xfmrcode=cimxfmrcode_xfmr_671_c_2
~ wdg=1 bus=xfmr_meter_671_c_2.3
~ wdg=2 bus=trip_node_671_c_2.1.0
~ wdg=3 bus=trip_node_671_c_2.0.2
new Transformer.xfmr_671_c_1 bank=xfmr_671_c_1 xfmrcode=cimxfmrcode_xfmr_671_c_1
~ wdg=1 bus=xfmr_meter_671_c_1.3
~ wdg=2 bus=trip_node_671_c_1.1.0
~ wdg=3 bus=trip_node_671_c_1.0.2
new Transformer.xfmr_632_b_2 bank=xfmr_632_b_2 xfmrcode=cimxfmrcode_xfmr_632_b_2
~ wdg=1 bus=xfmr_meter_632_b_2.2
~ wdg=2 bus=trip_node_632_b_2.1.0
~ wdg=3 bus=trip_node_632_b_2.0.2
new Transformer.xfmr_675_b_1 bank=xfmr_675_b_1 xfmrcode=cimxfmrcode_xfmr_675_b_1
~ wdg=1 bus=xfmr_meter_675_b_1.2
~ wdg=2 bus=trip_node_675_b_1.1.0
~ wdg=3 bus=trip_node_675_b_1.0.2
new Transformer.xfmr_632_b_1 bank=xfmr_632_b_1 xfmrcode=cimxfmrcode_xfmr_632_b_1
~ wdg=1 bus=xfmr_meter_632_b_1.2
~ wdg=2 bus=trip_node_632_b_1.1.0
~ wdg=3 bus=trip_node_632_b_1.0.2
new Transformer.xfmr_675_b_3 bank=xfmr_675_b_3 xfmrcode=cimxfmrcode_xfmr_675_b_3
~ wdg=1 bus=xfmr_meter_675_b_3.2
~ wdg=2 bus=trip_node_675_b_3.1.0
~ wdg=3 bus=trip_node_675_b_3.0.2
new Transformer.xfmr_675_b_2 bank=xfmr_675_b_2 xfmrcode=cimxfmrcode_xfmr_675_b_2
~ wdg=1 bus=xfmr_meter_675_b_2.2
~ wdg=2 bus=trip_node_675_b_2.1.0
~ wdg=3 bus=trip_node_675_b_2.0.2
new Transformer.xfmr_652_a_1 bank=xfmr_652_a_1 xfmrcode=cimxfmrcode_xfmr_652_a_1
~ wdg=1 bus=xfmr_meter_652_a_1.1
~ wdg=2 bus=trip_node_652_a_1.1.0
~ wdg=3 bus=trip_node_652_a_1.0.2
new Transformer.xfmr_652_a_3 bank=xfmr_652_a_3 xfmrcode=cimxfmrcode_xfmr_652_a_3
~ wdg=1 bus=xfmr_meter_652_a_3.1
~ wdg=2 bus=trip_node_652_a_3.1.0
~ wdg=3 bus=trip_node_652_a_3.0.2
new Transformer.xfmr_652_a_2 bank=xfmr_652_a_2 xfmrcode=cimxfmrcode_xfmr_652_a_2
~ wdg=1 bus=xfmr_meter_652_a_2.1
~ wdg=2 bus=trip_node_652_a_2.1.0
~ wdg=3 bus=trip_node_652_a_2.0.2
new Transformer.xfmr_652_a_5 bank=xfmr_652_a_5 xfmrcode=cimxfmrcode_xfmr_652_a_5
~ wdg=1 bus=xfmr_meter_652_a_5.1
~ wdg=2 bus=trip_node_652_a_5.1.0
~ wdg=3 bus=trip_node_652_a_5.0.2
new Transformer.xfmr_652_a_4 bank=xfmr_652_a_4 xfmrcode=cimxfmrcode_xfmr_652_a_4
~ wdg=1 bus=xfmr_meter_652_a_4.1
~ wdg=2 bus=trip_node_652_a_4.1.0
~ wdg=3 bus=trip_node_652_a_4.0.2
new Transformer.reg1 bank=Reg xfmrcode=regleg
~ wdg=1 bus=n650.1
~ wdg=2 bus=rg60.1
new Transformer.reg3 bank=Reg xfmrcode=regleg
~ wdg=1 bus=n650.3
~ wdg=2 bus=rg60.3
new Transformer.reg2 bank=Reg xfmrcode=regleg
~ wdg=1 bus=n650.2
~ wdg=2 bus=rg60.2
new Transformer.xfmr_645_c_5 bank=xfmr_645_c_5 xfmrcode=cimxfmrcode_xfmr_645_c_5
~ wdg=1 bus=xfmr_meter_645_c_5.3
~ wdg=2 bus=trip_node_645_c_5.1.0
~ wdg=3 bus=trip_node_645_c_5.0.2
new Transformer.xfmr_645_c_4 bank=xfmr_645_c_4 xfmrcode=cimxfmrcode_xfmr_645_c_4
~ wdg=1 bus=xfmr_meter_645_c_4.3
~ wdg=2 bus=trip_node_645_c_4.1.0
~ wdg=3 bus=trip_node_645_c_4.0.2
new Transformer.xfmr_632_c_5 bank=xfmr_632_c_5 xfmrcode=cimxfmrcode_xfmr_632_c_5
~ wdg=1 bus=xfmr_meter_632_c_5.3
~ wdg=2 bus=trip_node_632_c_5.1.0
~ wdg=3 bus=trip_node_632_c_5.0.2
new Transformer.xfmr_645_c_3 bank=xfmr_645_c_3 xfmrcode=cimxfmrcode_xfmr_645_c_3
~ wdg=1 bus=xfmr_meter_645_c_3.3
~ wdg=2 bus=trip_node_645_c_3.1.0
~ wdg=3 bus=trip_node_645_c_3.0.2
new Transformer.xfmr_675_c_4 bank=xfmr_675_c_4 xfmrcode=cimxfmrcode_xfmr_675_c_4
~ wdg=1 bus=xfmr_meter_675_c_4.3
~ wdg=2 bus=trip_node_675_c_4.1.0
~ wdg=3 bus=trip_node_675_c_4.0.2
new Transformer.xfmr_680_a_2 bank=xfmr_680_a_2 xfmrcode=cimxfmrcode_xfmr_680_a_2
~ wdg=1 bus=xfmr_meter_680_a_2.1
~ wdg=2 bus=trip_node_680_a_2.1.0
~ wdg=3 bus=trip_node_680_a_2.0.2
new Transformer.xfmr_632_c_4 bank=xfmr_632_c_4 xfmrcode=cimxfmrcode_xfmr_632_c_4
~ wdg=1 bus=xfmr_meter_632_c_4.3
~ wdg=2 bus=trip_node_632_c_4.1.0
~ wdg=3 bus=trip_node_632_c_4.0.2
new Transformer.xfmr_645_c_2 bank=xfmr_645_c_2 xfmrcode=cimxfmrcode_xfmr_645_c_2
~ wdg=1 bus=xfmr_meter_645_c_2.3
~ wdg=2 bus=trip_node_645_c_2.1.0
~ wdg=3 bus=trip_node_645_c_2.0.2
new Transformer.xfmr_675_c_3 bank=xfmr_675_c_3 xfmrcode=cimxfmrcode_xfmr_675_c_3
~ wdg=1 bus=xfmr_meter_675_c_3.3
~ wdg=2 bus=trip_node_675_c_3.1.0
~ wdg=3 bus=trip_node_675_c_3.0.2
new Transformer.xfmr_680_a_1 bank=xfmr_680_a_1 xfmrcode=cimxfmrcode_xfmr_680_a_1
~ wdg=1 bus=xfmr_meter_680_a_1.1
~ wdg=2 bus=trip_node_680_a_1.1.0
~ wdg=3 bus=trip_node_680_a_1.0.2
new Transformer.xfmr_632_c_3 bank=xfmr_632_c_3 xfmrcode=cimxfmrcode_xfmr_632_c_3
~ wdg=1 bus=xfmr_meter_632_c_3.3
~ wdg=2 bus=trip_node_632_c_3.1.0
~ wdg=3 bus=trip_node_632_c_3.0.2
new Transformer.xfmr_645_c_1 bank=xfmr_645_c_1 xfmrcode=cimxfmrcode_xfmr_645_c_1
~ wdg=1 bus=xfmr_meter_645_c_1.3
~ wdg=2 bus=trip_node_645_c_1.1.0
~ wdg=3 bus=trip_node_645_c_1.0.2
new Transformer.xfmr_632_c_2 bank=xfmr_632_c_2 xfmrcode=cimxfmrcode_xfmr_632_c_2
~ wdg=1 bus=xfmr_meter_632_c_2.3
~ wdg=2 bus=trip_node_632_c_2.1.0
~ wdg=3 bus=trip_node_632_c_2.0.2
new Transformer.xfmr_675_c_5 bank=xfmr_675_c_5 xfmrcode=cimxfmrcode_xfmr_675_c_5
~ wdg=1 bus=xfmr_meter_675_c_5.3
~ wdg=2 bus=trip_node_675_c_5.1.0
~ wdg=3 bus=trip_node_675_c_5.0.2
new Transformer.xfmr_680_a_5 bank=xfmr_680_a_5 xfmrcode=cimxfmrcode_xfmr_680_a_5
~ wdg=1 bus=xfmr_meter_680_a_5.1
~ wdg=2 bus=trip_node_680_a_5.1.0
~ wdg=3 bus=trip_node_680_a_5.0.2
new Transformer.xfmr_680_a_4 bank=xfmr_680_a_4 xfmrcode=cimxfmrcode_xfmr_680_a_4
~ wdg=1 bus=xfmr_meter_680_a_4.1
~ wdg=2 bus=trip_node_680_a_4.1.0
~ wdg=3 bus=trip_node_680_a_4.0.2
new Transformer.xfmr_680_a_3 bank=xfmr_680_a_3 xfmrcode=cimxfmrcode_xfmr_680_a_3
~ wdg=1 bus=xfmr_meter_680_a_3.1
~ wdg=2 bus=trip_node_680_a_3.1.0
~ wdg=3 bus=trip_node_680_a_3.0.2
new Transformer.xfmr_684_a_3 bank=xfmr_684_a_3 xfmrcode=cimxfmrcode_xfmr_684_a_3
~ wdg=1 bus=xfmr_meter_684_a_3.1
~ wdg=2 bus=trip_node_684_a_3.1.0
~ wdg=3 bus=trip_node_684_a_3.0.2
new Transformer.xfmr_684_a_4 bank=xfmr_684_a_4 xfmrcode=cimxfmrcode_xfmr_684_a_4
~ wdg=1 bus=xfmr_meter_684_a_4.1
~ wdg=2 bus=trip_node_684_a_4.1.0
~ wdg=3 bus=trip_node_684_a_4.0.2
new Transformer.xfmr_684_a_5 bank=xfmr_684_a_5 xfmrcode=cimxfmrcode_xfmr_684_a_5
~ wdg=1 bus=xfmr_meter_684_a_5.1
~ wdg=2 bus=trip_node_684_a_5.1.0
~ wdg=3 bus=trip_node_684_a_5.0.2
new Transformer.xfmr_692_a_1 bank=xfmr_692_a_1 xfmrcode=cimxfmrcode_xfmr_692_a_1
~ wdg=1 bus=xfmr_meter_692_a_1.1
~ wdg=2 bus=trip_node_692_a_1.1.0
~ wdg=3 bus=trip_node_692_a_1.0.2
new Transformer.xfmr_633_a_4 bank=xfmr_633_a_4 xfmrcode=cimxfmrcode_xfmr_633_a_4
~ wdg=1 bus=xfmr_meter_633_a_4.1
~ wdg=2 bus=trip_node_633_a_4.1.0
~ wdg=3 bus=trip_node_633_a_4.0.2
new Transformer.xfmr_633_a_3 bank=xfmr_633_a_3 xfmrcode=cimxfmrcode_xfmr_633_a_3
~ wdg=1 bus=xfmr_meter_633_a_3.1
~ wdg=2 bus=trip_node_633_a_3.1.0
~ wdg=3 bus=trip_node_633_a_3.0.2
new Transformer.xfmr_684_a_1 bank=xfmr_684_a_1 xfmrcode=cimxfmrcode_xfmr_684_a_1
~ wdg=1 bus=xfmr_meter_684_a_1.1
~ wdg=2 bus=trip_node_684_a_1.1.0
~ wdg=3 bus=trip_node_684_a_1.0.2
new Transformer.xfmr_633_a_5 bank=xfmr_633_a_5 xfmrcode=cimxfmrcode_xfmr_633_a_5
~ wdg=1 bus=xfmr_meter_633_a_5.1
~ wdg=2 bus=trip_node_633_a_5.1.0
~ wdg=3 bus=trip_node_633_a_5.0.2
new Transformer.xfmr_684_a_2 bank=xfmr_684_a_2 xfmrcode=cimxfmrcode_xfmr_684_a_2
~ wdg=1 bus=xfmr_meter_684_a_2.1
~ wdg=2 bus=trip_node_684_a_2.1.0
~ wdg=3 bus=trip_node_684_a_2.0.2
new Transformer.xfmr_632_a_3 bank=xfmr_632_a_3 xfmrcode=cimxfmrcode_xfmr_632_a_3
~ wdg=1 bus=xfmr_meter_632_a_3.1
~ wdg=2 bus=trip_node_632_a_3.1.0
~ wdg=3 bus=trip_node_632_a_3.0.2
new Transformer.xfmr_675_a_2 bank=xfmr_675_a_2 xfmrcode=cimxfmrcode_xfmr_675_a_2
~ wdg=1 bus=xfmr_meter_675_a_2.1
~ wdg=2 bus=trip_node_675_a_2.1.0
~ wdg=3 bus=trip_node_675_a_2.0.2
new Transformer.xfmr_632_a_2 bank=xfmr_632_a_2 xfmrcode=cimxfmrcode_xfmr_632_a_2
~ wdg=1 bus=xfmr_meter_632_a_2.1
~ wdg=2 bus=trip_node_632_a_2.1.0
~ wdg=3 bus=trip_node_632_a_2.0.2
new Transformer.xfmr_675_a_1 bank=xfmr_675_a_1 xfmrcode=cimxfmrcode_xfmr_675_a_1
~ wdg=1 bus=xfmr_meter_675_a_1.1
~ wdg=2 bus=trip_node_675_a_1.1.0
~ wdg=3 bus=trip_node_675_a_1.0.2
new Transformer.xfmr_632_a_1 bank=xfmr_632_a_1 xfmrcode=cimxfmrcode_xfmr_632_a_1
~ wdg=1 bus=xfmr_meter_632_a_1.1
~ wdg=2 bus=trip_node_632_a_1.1.0
~ wdg=3 bus=trip_node_632_a_1.0.2
new Transformer.xfmr_675_a_4 bank=xfmr_675_a_4 xfmrcode=cimxfmrcode_xfmr_675_a_4
~ wdg=1 bus=xfmr_meter_675_a_4.1
~ wdg=2 bus=trip_node_675_a_4.1.0
~ wdg=3 bus=trip_node_675_a_4.0.2
new Transformer.xfmr_675_a_3 bank=xfmr_675_a_3 xfmrcode=cimxfmrcode_xfmr_675_a_3
~ wdg=1 bus=xfmr_meter_675_a_3.1
~ wdg=2 bus=trip_node_675_a_3.1.0
~ wdg=3 bus=trip_node_675_a_3.0.2
new Transformer.xfmr_692_a_2 bank=xfmr_692_a_2 xfmrcode=cimxfmrcode_xfmr_692_a_2
~ wdg=1 bus=xfmr_meter_692_a_2.1
~ wdg=2 bus=trip_node_692_a_2.1.0
~ wdg=3 bus=trip_node_692_a_2.0.2
new Transformer.xfmr_692_a_3 bank=xfmr_692_a_3 xfmrcode=cimxfmrcode_xfmr_692_a_3
~ wdg=1 bus=xfmr_meter_692_a_3.1
~ wdg=2 bus=trip_node_692_a_3.1.0
~ wdg=3 bus=trip_node_692_a_3.0.2
new Transformer.xfmr_692_a_4 bank=xfmr_692_a_4 xfmrcode=cimxfmrcode_xfmr_692_a_4
~ wdg=1 bus=xfmr_meter_692_a_4.1
~ wdg=2 bus=trip_node_692_a_4.1.0
~ wdg=3 bus=trip_node_692_a_4.0.2
new Transformer.xfmr_692_a_5 bank=xfmr_692_a_5 xfmrcode=cimxfmrcode_xfmr_692_a_5
~ wdg=1 bus=xfmr_meter_692_a_5.1
~ wdg=2 bus=trip_node_692_a_5.1.0
~ wdg=3 bus=trip_node_692_a_5.0.2
new Transformer.xfmr_645_b_5 bank=xfmr_645_b_5 xfmrcode=cimxfmrcode_xfmr_645_b_5
~ wdg=1 bus=xfmr_meter_645_b_5.2
~ wdg=2 bus=trip_node_645_b_5.1.0
~ wdg=3 bus=trip_node_645_b_5.0.2
new Transformer.xfmr_645_b_4 bank=xfmr_645_b_4 xfmrcode=cimxfmrcode_xfmr_645_b_4
~ wdg=1 bus=xfmr_meter_645_b_4.2
~ wdg=2 bus=trip_node_645_b_4.1.0
~ wdg=3 bus=trip_node_645_b_4.0.2
new Transformer.xfmr_675_b_5 bank=xfmr_675_b_5 xfmrcode=cimxfmrcode_xfmr_675_b_5
~ wdg=1 bus=xfmr_meter_675_b_5.2
~ wdg=2 bus=trip_node_675_b_5.1.0
~ wdg=3 bus=trip_node_675_b_5.0.2
new Transformer.xfmr_632_b_5 bank=xfmr_632_b_5 xfmrcode=cimxfmrcode_xfmr_632_b_5
~ wdg=1 bus=xfmr_meter_632_b_5.2
~ wdg=2 bus=trip_node_632_b_5.1.0
~ wdg=3 bus=trip_node_632_b_5.0.2
new Transformer.xfmr_645_b_3 bank=xfmr_645_b_3 xfmrcode=cimxfmrcode_xfmr_645_b_3
~ wdg=1 bus=xfmr_meter_645_b_3.2
~ wdg=2 bus=trip_node_645_b_3.1.0
~ wdg=3 bus=trip_node_645_b_3.0.2
new Transformer.xfmr_675_b_4 bank=xfmr_675_b_4 xfmrcode=cimxfmrcode_xfmr_675_b_4
~ wdg=1 bus=xfmr_meter_675_b_4.2
~ wdg=2 bus=trip_node_675_b_4.1.0
~ wdg=3 bus=trip_node_675_b_4.0.2
new Transformer.xfmr_632_b_4 bank=xfmr_632_b_4 xfmrcode=cimxfmrcode_xfmr_632_b_4
~ wdg=1 bus=xfmr_meter_632_b_4.2
~ wdg=2 bus=trip_node_632_b_4.1.0
~ wdg=3 bus=trip_node_632_b_4.0.2
new Transformer.xfmr_645_b_2 bank=xfmr_645_b_2 xfmrcode=cimxfmrcode_xfmr_645_b_2
~ wdg=1 bus=xfmr_meter_645_b_2.2
~ wdg=2 bus=trip_node_645_b_2.1.0
~ wdg=3 bus=trip_node_645_b_2.0.2
new Transformer.xfmr_632_b_3 bank=xfmr_632_b_3 xfmrcode=cimxfmrcode_xfmr_632_b_3
~ wdg=1 bus=xfmr_meter_632_b_3.2
~ wdg=2 bus=trip_node_632_b_3.1.0
~ wdg=3 bus=trip_node_632_b_3.0.2
new Transformer.xfmr_645_b_1 bank=xfmr_645_b_1 xfmrcode=cimxfmrcode_xfmr_645_b_1
~ wdg=1 bus=xfmr_meter_645_b_1.2
~ wdg=2 bus=trip_node_645_b_1.1.0
~ wdg=3 bus=trip_node_645_b_1.0.2
new Transformer.xfmr_611_c_1 bank=xfmr_611_c_1 xfmrcode=cimxfmrcode_xfmr_611_c_1
~ wdg=1 bus=xfmr_meter_611_c_1.3
~ wdg=2 bus=trip_node_611_c_1.1.0
~ wdg=3 bus=trip_node_611_c_1.0.2
new Transformer.xfmr_611_c_2 bank=xfmr_611_c_2 xfmrcode=cimxfmrcode_xfmr_611_c_2
~ wdg=1 bus=xfmr_meter_611_c_2.3
~ wdg=2 bus=trip_node_611_c_2.1.0
~ wdg=3 bus=trip_node_611_c_2.0.2
new Transformer.xfmr_671_a_5 bank=xfmr_671_a_5 xfmrcode=cimxfmrcode_xfmr_671_a_5
~ wdg=1 bus=xfmr_meter_671_a_5.1
~ wdg=2 bus=trip_node_671_a_5.1.0
~ wdg=3 bus=trip_node_671_a_5.0.2
new Transformer.xfmr_611_c_3 bank=xfmr_611_c_3 xfmrcode=cimxfmrcode_xfmr_611_c_3
~ wdg=1 bus=xfmr_meter_611_c_3.3
~ wdg=2 bus=trip_node_611_c_3.1.0
~ wdg=3 bus=trip_node_611_c_3.0.2
new Transformer.xfmr_611_c_4 bank=xfmr_611_c_4 xfmrcode=cimxfmrcode_xfmr_611_c_4
~ wdg=1 bus=xfmr_meter_611_c_4.3
~ wdg=2 bus=trip_node_611_c_4.1.0
~ wdg=3 bus=trip_node_611_c_4.0.2
new Transformer.xfmr_611_c_5 bank=xfmr_611_c_5 xfmrcode=cimxfmrcode_xfmr_611_c_5
~ wdg=1 bus=xfmr_meter_611_c_5.3
~ wdg=2 bus=trip_node_611_c_5.1.0
~ wdg=3 bus=trip_node_611_c_5.0.2
new Transformer.xfmr_633_b_3 bank=xfmr_633_b_3 xfmrcode=cimxfmrcode_xfmr_633_b_3
~ wdg=1 bus=xfmr_meter_633_b_3.2
~ wdg=2 bus=trip_node_633_b_3.1.0
~ wdg=3 bus=trip_node_633_b_3.0.2
new Transformer.xfmr_671_a_2 bank=xfmr_671_a_2 xfmrcode=cimxfmrcode_xfmr_671_a_2
~ wdg=1 bus=xfmr_meter_671_a_2.1
~ wdg=2 bus=trip_node_671_a_2.1.0
~ wdg=3 bus=trip_node_671_a_2.0.2
new Transformer.xfmr_633_b_2 bank=xfmr_633_b_2 xfmrcode=cimxfmrcode_xfmr_633_b_2
~ wdg=1 bus=xfmr_meter_633_b_2.2
~ wdg=2 bus=trip_node_633_b_2.1.0
~ wdg=3 bus=trip_node_633_b_2.0.2
new Transformer.xfmr_671_a_1 bank=xfmr_671_a_1 xfmrcode=cimxfmrcode_xfmr_671_a_1
~ wdg=1 bus=xfmr_meter_671_a_1.1
~ wdg=2 bus=trip_node_671_a_1.1.0
~ wdg=3 bus=trip_node_671_a_1.0.2
new Transformer.xfmr_633_b_5 bank=xfmr_633_b_5 xfmrcode=cimxfmrcode_xfmr_633_b_5
~ wdg=1 bus=xfmr_meter_633_b_5.2
~ wdg=2 bus=trip_node_633_b_5.1.0
~ wdg=3 bus=trip_node_633_b_5.0.2
new Transformer.xfmr_671_a_4 bank=xfmr_671_a_4 xfmrcode=cimxfmrcode_xfmr_671_a_4
~ wdg=1 bus=xfmr_meter_671_a_4.1
~ wdg=2 bus=trip_node_671_a_4.1.0
~ wdg=3 bus=trip_node_671_a_4.0.2
new Transformer.xfmr_633_b_4 bank=xfmr_633_b_4 xfmrcode=cimxfmrcode_xfmr_633_b_4
~ wdg=1 bus=xfmr_meter_633_b_4.2
~ wdg=2 bus=trip_node_633_b_4.1.0
~ wdg=3 bus=trip_node_633_b_4.0.2
new Transformer.xfmr_671_a_3 bank=xfmr_671_a_3 xfmrcode=cimxfmrcode_xfmr_671_a_3
~ wdg=1 bus=xfmr_meter_671_a_3.1
~ wdg=2 bus=trip_node_671_a_3.1.0
~ wdg=3 bus=trip_node_671_a_3.0.2
new Transformer.xfmr_692_b_5 bank=xfmr_692_b_5 xfmrcode=cimxfmrcode_xfmr_692_b_5
~ wdg=1 bus=xfmr_meter_692_b_5.2
~ wdg=2 bus=trip_node_692_b_5.1.0
~ wdg=3 bus=trip_node_692_b_5.0.2
new Transformer.xfmr_692_b_1 bank=xfmr_692_b_1 xfmrcode=cimxfmrcode_xfmr_692_b_1
~ wdg=1 bus=xfmr_meter_692_b_1.2
~ wdg=2 bus=trip_node_692_b_1.1.0
~ wdg=3 bus=trip_node_692_b_1.0.2
new Transformer.xfmr_692_b_2 bank=xfmr_692_b_2 xfmrcode=cimxfmrcode_xfmr_692_b_2
~ wdg=1 bus=xfmr_meter_692_b_2.2
~ wdg=2 bus=trip_node_692_b_2.1.0
~ wdg=3 bus=trip_node_692_b_2.0.2
new Transformer.xfmr_692_b_3 bank=xfmr_692_b_3 xfmrcode=cimxfmrcode_xfmr_692_b_3
~ wdg=1 bus=xfmr_meter_692_b_3.2
~ wdg=2 bus=trip_node_692_b_3.1.0
~ wdg=3 bus=trip_node_692_b_3.0.2
new Transformer.xfmr_692_b_4 bank=xfmr_692_b_4 xfmrcode=cimxfmrcode_xfmr_692_b_4
~ wdg=1 bus=xfmr_meter_692_b_4.2
~ wdg=2 bus=trip_node_692_b_4.1.0
~ wdg=3 bus=trip_node_692_b_4.0.2
new Transformer.trans_source_n650 bank=trans_source_n650 xfmrcode=subxfmr
~ wdg=1 bus=sourcebus.1.2.3
~ wdg=2 bus=n650.1.2.3
new Transformer.xfmr_675_a_5 bank=xfmr_675_a_5 xfmrcode=cimxfmrcode_xfmr_675_a_5
~ wdg=1 bus=xfmr_meter_675_a_5.1
~ wdg=2 bus=trip_node_675_a_5.1.0
~ wdg=3 bus=trip_node_675_a_5.0.2
new Transformer.xfmr_632_a_5 bank=xfmr_632_a_5 xfmrcode=cimxfmrcode_xfmr_632_a_5
~ wdg=1 bus=xfmr_meter_632_a_5.1
~ wdg=2 bus=trip_node_632_a_5.1.0
~ wdg=3 bus=trip_node_632_a_5.0.2
new Transformer.xfmr_632_a_4 bank=xfmr_632_a_4 xfmrcode=cimxfmrcode_xfmr_632_a_4
~ wdg=1 bus=xfmr_meter_632_a_4.1
~ wdg=2 bus=trip_node_632_a_4.1.0
~ wdg=3 bus=trip_node_632_a_4.0.2
new Transformer.xfmr_680_c_4 bank=xfmr_680_c_4 xfmrcode=cimxfmrcode_xfmr_680_c_4
~ wdg=1 bus=xfmr_meter_680_c_4.3
~ wdg=2 bus=trip_node_680_c_4.1.0
~ wdg=3 bus=trip_node_680_c_4.0.2
new Transformer.xfmr_680_c_3 bank=xfmr_680_c_3 xfmrcode=cimxfmrcode_xfmr_680_c_3
~ wdg=1 bus=xfmr_meter_680_c_3.3
~ wdg=2 bus=trip_node_680_c_3.1.0
~ wdg=3 bus=trip_node_680_c_3.0.2
new Transformer.xfmr_633_a_2 bank=xfmr_633_a_2 xfmrcode=cimxfmrcode_xfmr_633_a_2
~ wdg=1 bus=xfmr_meter_633_a_2.1
~ wdg=2 bus=trip_node_633_a_2.1.0
~ wdg=3 bus=trip_node_633_a_2.0.2
new Transformer.xfmr_680_c_2 bank=xfmr_680_c_2 xfmrcode=cimxfmrcode_xfmr_680_c_2
~ wdg=1 bus=xfmr_meter_680_c_2.3
~ wdg=2 bus=trip_node_680_c_2.1.0
~ wdg=3 bus=trip_node_680_c_2.0.2
new Transformer.xfmr_633_a_1 bank=xfmr_633_a_1 xfmrcode=cimxfmrcode_xfmr_633_a_1
~ wdg=1 bus=xfmr_meter_633_a_1.1
~ wdg=2 bus=trip_node_633_a_1.1.0
~ wdg=3 bus=trip_node_633_a_1.0.2
new Transformer.xfmr_680_c_1 bank=xfmr_680_c_1 xfmrcode=cimxfmrcode_xfmr_680_c_1
~ wdg=1 bus=xfmr_meter_680_c_1.3
~ wdg=2 bus=trip_node_680_c_1.1.0
~ wdg=3 bus=trip_node_680_c_1.0.2
new Transformer.xfmr_680_c_5 bank=xfmr_680_c_5 xfmrcode=cimxfmrcode_xfmr_680_c_5
~ wdg=1 bus=xfmr_meter_680_c_5.3
~ wdg=2 bus=trip_node_680_c_5.1.0
~ wdg=3 bus=trip_node_680_c_5.0.2
new Transformer.xfmr_671_b_5 bank=xfmr_671_b_5 xfmrcode=cimxfmrcode_xfmr_671_b_5
~ wdg=1 bus=xfmr_meter_671_b_5.2
~ wdg=2 bus=trip_node_671_b_5.1.0
~ wdg=3 bus=trip_node_671_b_5.0.2
new Transformer.xfmr_684_c_1 bank=xfmr_684_c_1 xfmrcode=cimxfmrcode_xfmr_684_c_1
~ wdg=1 bus=xfmr_meter_684_c_1.3
~ wdg=2 bus=trip_node_684_c_1.1.0
~ wdg=3 bus=trip_node_684_c_1.0.2
new Transformer.xfmr_671_b_4 bank=xfmr_671_b_4 xfmrcode=cimxfmrcode_xfmr_671_b_4
~ wdg=1 bus=xfmr_meter_671_b_4.2
~ wdg=2 bus=trip_node_671_b_4.1.0
~ wdg=3 bus=trip_node_671_b_4.0.2
new Transformer.xfmr_684_c_2 bank=xfmr_684_c_2 xfmrcode=cimxfmrcode_xfmr_684_c_2
~ wdg=1 bus=xfmr_meter_684_c_2.3
~ wdg=2 bus=trip_node_684_c_2.1.0
~ wdg=3 bus=trip_node_684_c_2.0.2
new Transformer.xfmr_633_c_5 bank=xfmr_633_c_5 xfmrcode=cimxfmrcode_xfmr_633_c_5
~ wdg=1 bus=xfmr_meter_633_c_5.3
~ wdg=2 bus=trip_node_633_c_5.1.0
~ wdg=3 bus=trip_node_633_c_5.0.2
new Transformer.xfmr_684_c_3 bank=xfmr_684_c_3 xfmrcode=cimxfmrcode_xfmr_684_c_3
~ wdg=1 bus=xfmr_meter_684_c_3.3
~ wdg=2 bus=trip_node_684_c_3.1.0
~ wdg=3 bus=trip_node_684_c_3.0.2
new Transformer.xfmr_684_c_4 bank=xfmr_684_c_4 xfmrcode=cimxfmrcode_xfmr_684_c_4
~ wdg=1 bus=xfmr_meter_684_c_4.3
~ wdg=2 bus=trip_node_684_c_4.1.0
~ wdg=3 bus=trip_node_684_c_4.0.2
new Transformer.xfmr_633_c_3 bank=xfmr_633_c_3 xfmrcode=cimxfmrcode_xfmr_633_c_3
~ wdg=1 bus=xfmr_meter_633_c_3.3
~ wdg=2 bus=trip_node_633_c_3.1.0
~ wdg=3 bus=trip_node_633_c_3.0.2
new Transformer.xfmr_671_b_1 bank=xfmr_671_b_1 xfmrcode=cimxfmrcode_xfmr_671_b_1
~ wdg=1 bus=xfmr_meter_671_b_1.2
~ wdg=2 bus=trip_node_671_b_1.1.0
~ wdg=3 bus=trip_node_671_b_1.0.2
new Transformer.xfmr_633_c_4 bank=xfmr_633_c_4 xfmrcode=cimxfmrcode_xfmr_633_c_4
~ wdg=1 bus=xfmr_meter_633_c_4.3
~ wdg=2 bus=trip_node_633_c_4.1.0
~ wdg=3 bus=trip_node_633_c_4.0.2
new Transformer.xfmr_633_c_1 bank=xfmr_633_c_1 xfmrcode=cimxfmrcode_xfmr_633_c_1
~ wdg=1 bus=xfmr_meter_633_c_1.3
~ wdg=2 bus=trip_node_633_c_1.1.0
~ wdg=3 bus=trip_node_633_c_1.0.2
new Transformer.xfmr_671_b_3 bank=xfmr_671_b_3 xfmrcode=cimxfmrcode_xfmr_671_b_3
~ wdg=1 bus=xfmr_meter_671_b_3.2
~ wdg=2 bus=trip_node_671_b_3.1.0
~ wdg=3 bus=trip_node_671_b_3.0.2
new Transformer.xfmr_633_c_2 bank=xfmr_633_c_2 xfmrcode=cimxfmrcode_xfmr_633_c_2
~ wdg=1 bus=xfmr_meter_633_c_2.3
~ wdg=2 bus=trip_node_633_c_2.1.0
~ wdg=3 bus=trip_node_633_c_2.0.2
new Transformer.xfmr_671_b_2 bank=xfmr_671_b_2 xfmrcode=cimxfmrcode_xfmr_671_b_2
~ wdg=1 bus=xfmr_meter_671_b_2.2
~ wdg=2 bus=trip_node_671_b_2.1.0
~ wdg=3 bus=trip_node_671_b_2.0.2
new Transformer.xfmr_632_c_1 bank=xfmr_632_c_1 xfmrcode=cimxfmrcode_xfmr_632_c_1
~ wdg=1 bus=xfmr_meter_632_c_1.3
~ wdg=2 bus=trip_node_632_c_1.1.0
~ wdg=3 bus=trip_node_632_c_1.0.2
new Transformer.xfmr_692_c_4 bank=xfmr_692_c_4 xfmrcode=cimxfmrcode_xfmr_692_c_4
~ wdg=1 bus=xfmr_meter_692_c_4.3
~ wdg=2 bus=trip_node_692_c_4.1.0
~ wdg=3 bus=trip_node_692_c_4.0.2
new Transformer.xfmr_692_c_5 bank=xfmr_692_c_5 xfmrcode=cimxfmrcode_xfmr_692_c_5
~ wdg=1 bus=xfmr_meter_692_c_5.3
~ wdg=2 bus=trip_node_692_c_5.1.0
~ wdg=3 bus=trip_node_692_c_5.0.2
new Transformer.xfmr_675_c_2 bank=xfmr_675_c_2 xfmrcode=cimxfmrcode_xfmr_675_c_2
~ wdg=1 bus=xfmr_meter_675_c_2.3
~ wdg=2 bus=trip_node_675_c_2.1.0
~ wdg=3 bus=trip_node_675_c_2.0.2
new Transformer.xfmr_675_c_1 bank=xfmr_675_c_1 xfmrcode=cimxfmrcode_xfmr_675_c_1
~ wdg=1 bus=xfmr_meter_675_c_1.3
~ wdg=2 bus=trip_node_675_c_1.1.0
~ wdg=3 bus=trip_node_675_c_1.0.2
new Transformer.xfmr_692_c_1 bank=xfmr_692_c_1 xfmrcode=cimxfmrcode_xfmr_692_c_1
~ wdg=1 bus=xfmr_meter_692_c_1.3
~ wdg=2 bus=trip_node_692_c_1.1.0
~ wdg=3 bus=trip_node_692_c_1.0.2
new Transformer.xfmr_692_c_2 bank=xfmr_692_c_2 xfmrcode=cimxfmrcode_xfmr_692_c_2
~ wdg=1 bus=xfmr_meter_692_c_2.3
~ wdg=2 bus=trip_node_692_c_2.1.0
~ wdg=3 bus=trip_node_692_c_2.0.2
new Transformer.xfmr_692_c_3 bank=xfmr_692_c_3 xfmrcode=cimxfmrcode_xfmr_692_c_3
~ wdg=1 bus=xfmr_meter_692_c_3.3
~ wdg=2 bus=trip_node_692_c_3.1.0
~ wdg=3 bus=trip_node_692_c_3.0.2
new Transformer.xfm1 bank=xfm1 xfmrcode=fdrxfmr
~ wdg=1 bus=n633.1.2.3
~ wdg=2 bus=n634.1.2.3
new Transformer.xfmr_680_b_1 bank=xfmr_680_b_1 xfmrcode=cimxfmrcode_xfmr_680_b_1
~ wdg=1 bus=xfmr_meter_680_b_1.2
~ wdg=2 bus=trip_node_680_b_1.1.0
~ wdg=3 bus=trip_node_680_b_1.0.2
new Transformer.xfmr_680_b_5 bank=xfmr_680_b_5 xfmrcode=cimxfmrcode_xfmr_680_b_5
~ wdg=1 bus=xfmr_meter_680_b_5.2
~ wdg=2 bus=trip_node_680_b_5.1.0
~ wdg=3 bus=trip_node_680_b_5.0.2
new Transformer.xfmr_680_b_4 bank=xfmr_680_b_4 xfmrcode=cimxfmrcode_xfmr_680_b_4
~ wdg=1 bus=xfmr_meter_680_b_4.2
~ wdg=2 bus=trip_node_680_b_4.1.0
~ wdg=3 bus=trip_node_680_b_4.0.2
new Transformer.xfmr_633_b_1 bank=xfmr_633_b_1 xfmrcode=cimxfmrcode_xfmr_633_b_1
~ wdg=1 bus=xfmr_meter_633_b_1.2
~ wdg=2 bus=trip_node_633_b_1.1.0
~ wdg=3 bus=trip_node_633_b_1.0.2
new Transformer.xfmr_680_b_3 bank=xfmr_680_b_3 xfmrcode=cimxfmrcode_xfmr_680_b_3
~ wdg=1 bus=xfmr_meter_680_b_3.2
~ wdg=2 bus=trip_node_680_b_3.1.0
~ wdg=3 bus=trip_node_680_b_3.0.2
new Transformer.xfmr_680_b_2 bank=xfmr_680_b_2 xfmrcode=cimxfmrcode_xfmr_680_b_2
~ wdg=1 bus=xfmr_meter_680_b_2.2
~ wdg=2 bus=trip_node_680_b_2.1.0
~ wdg=3 bus=trip_node_680_b_2.0.2
new Transformer.xfmr_684_c_5 bank=xfmr_684_c_5 xfmrcode=cimxfmrcode_xfmr_684_c_5
~ wdg=1 bus=xfmr_meter_684_c_5.3
~ wdg=2 bus=trip_node_684_c_5.1.0
~ wdg=3 bus=trip_node_684_c_5.0.2

new RegControl.reg1 transformer=reg1 winding=2 vreg=122.00 band=2.00 ptratio=20.00 ctprim=700.00 r=3.00 x=9.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=0
edit transformer.reg1 wdg=2 tap=1.000000
new RegControl.reg2 transformer=reg2 winding=2 vreg=122.00 band=2.00 ptratio=20.00 ctprim=700.00 r=3.00 x=9.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=0
edit transformer.reg2 wdg=2 tap=1.000000
new RegControl.reg3 transformer=reg3 winding=2 vreg=122.00 band=2.00 ptratio=20.00 ctprim=700.00 r=3.00 x=9.00 revr=0.00 revx=0.00 delay=15.00 tapdelay=2.00 vlimit=0.00 TapNum=0
edit transformer.reg3 wdg=2 tap=1.000000

new Capacitor.cap1 phases=3 bus1=n675.1.2.3 conn=w kv=4.16 kvar=600.00
new CapControl.cap1 capacitor=cap1 type=time on=8.00 off=19.00 delay=15.00 delayoff=15.00 element=capacitor.cap1 terminal=1 ptratio=1 ptphase=1
new Capacitor.cap2 phases=1 bus1=n611.3 conn=w kv=2.40 kvar=100.00
new CapControl.cap2 capacitor=cap2 type=voltage on=2300.00 off=2500.00 delay=15.00 delayoff=15.00 element=line.ol684611 terminal=1 ptratio=1 ptphase=3

set voltagebases=[115.000 0.208 0.480 4.160 ]

calcv
new loadshape.player npts=1440 sinterval=60 mult=(file=ieeezipload.player,col=2,header=yes) action=normalize
batchedit load..* duty=player daily=player
buscoords model_busxy.dss
uuids model_uuid.dss

